    <cim:IdentifiedObject.mRID>5241f7de-8c56-4a81-b557-9f68211e4067</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7c0198a6-79d2-4b8b-88a4-1e301e8f2580">
    <cim:IdentifiedObject.name>FT50_RL8-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7c0198a6-79d2-4b8b-88a4-1e301e8f2580</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9530099e-1f11-41db-aa31-d9df0648092e">
    <cim:IdentifiedObject.name>FT50_T4-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9530099e-1f11-41db-aa31-d9df0648092e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5ada8406-c889-4b7f-a815-4d3382aea33c">
    <cim:IdentifiedObject.name>FT50_T402-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5ada8406-c889-4b7f-a815-4d3382aea33c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6916e461-8b40-4973-9a7d-388670567f14">
    <cim:IdentifiedObject.name>FT50_FL15-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6916e461-8b40-4973-9a7d-388670567f14</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7cd8aab8-3fc3-44d3-9e94-9badf9be1fce">
    <cim:IdentifiedObject.name>FT50_EK1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7cd8aab8-3fc3-44d3-9e94-9badf9be1fce</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_06d7922f-dc62-4768-84a0-11827888b43e">
    <cim:IdentifiedObject.name>FT50_BAC130B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>06d7922f-dc62-4768-84a0-11827888b43e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0ad3d1b7-b875-4405-b9ee-ce1efffe816f">
    <cim:IdentifiedObject.name>FT47_T11-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0ad3d1b7-b875-4405-b9ee-ce1efffe816f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5a125889-f70c-40f9-864b-0c02edbe48d2">
    <cim:IdentifiedObject.name>FT50_RL8-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5a125889-f70c-40f9-864b-0c02edbe48d2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6df07b23-7ff9-4b06-8a0a-9a1e7f15ad3a">
    <cim:IdentifiedObject.name>FT50_BAC400-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6df07b23-7ff9-4b06-8a0a-9a1e7f15ad3a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ca20a56c-f734-4744-ba1b-29c2ffb78978">
    <cim:IdentifiedObject.name>FT47_T11-A20-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ca20a56c-f734-4744-ba1b-29c2ffb78978</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f11b0ad7-c627-459d-827e-875b543b0079">
    <cim:IdentifiedObject.name>FT50_T3-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f11b0ad7-c627-459d-827e-875b543b0079</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_87cd2b4a-5258-42d0-9b52-c57407dc8ae2">
    <cim:IdentifiedObject.name>FT50_RL9-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>87cd2b4a-5258-42d0-9b52-c57407dc8ae2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3be4aa17-b160-4433-95ba-082f470aed14">
    <cim:IdentifiedObject.name>FT50_FL11-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3be4aa17-b160-4433-95ba-082f470aed14</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3fb29b2a-6e02-44de-912c-6afccd93aa17">
    <cim:IdentifiedObject.name>FT150_T2-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3fb29b2a-6e02-44de-912c-6afccd93aa17</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_96302643-12a2-4052-9e0e-a429923b0ceb">
    <cim:IdentifiedObject.name>FT50_RL9-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>96302643-12a2-4052-9e0e-a429923b0ceb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_28c08388-0843-4fdb-b31b-868bd7763386">
    <cim:IdentifiedObject.name>FT50_RL7-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>28c08388-0843-4fdb-b31b-868bd7763386</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4b1f02da-b27b-49ad-abad-a8c9481a9016">
    <cim:IdentifiedObject.name>FT50_FL11-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4b1f02da-b27b-49ad-abad-a8c9481a9016</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_db216df7-9e31-4bf0-8d29-cbc3378a52ae">
    <cim:IdentifiedObject.name>FS10-ST27_T2-BF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>db216df7-9e31-4bf0-8d29-cbc3378a52ae</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_92706dfe-84d4-417a-8c80-44b826752107">
    <cim:IdentifiedObject.name>FT50_BAC400-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>92706dfe-84d4-417a-8c80-44b826752107</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_eb111b90-f473-4a28-9ac4-6ef79b2162c4">
    <cim:IdentifiedObject.name>FT50_FL11-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eb111b90-f473-4a28-9ac4-6ef79b2162c4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1ba49d45-7bcb-4882-80de-b191795a03f5">
    <cim:IdentifiedObject.name>FT50_EK1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1ba49d45-7bcb-4882-80de-b191795a03f5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ecd3126a-2a88-425b-9e23-c886a4b58fa0">
    <cim:IdentifiedObject.name>FT50_T4-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ecd3126a-2a88-425b-9e23-c886a4b58fa0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7be3fdcf-adc8-442a-a705-0b32167f2796">
    <cim:IdentifiedObject.name>FT50_RL9-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7be3fdcf-adc8-442a-a705-0b32167f2796</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3fa3a6f0-c973-4c18-8385-9be181c4e1da">
    <cim:IdentifiedObject.name>FT50_T1-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3fa3a6f0-c973-4c18-8385-9be181c4e1da</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2b563f09-4dc5-4da8-8013-2b1030c8f5a2">
    <cim:IdentifiedObject.name>FT50_T402-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2b563f09-4dc5-4da8-8013-2b1030c8f5a2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d06d2b07-4419-4fc4-8e1a-3689b3467318">
    <cim:IdentifiedObject.name>FT50_BAC130-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d06d2b07-4419-4fc4-8e1a-3689b3467318</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d541b870-1251-42e8-8510-3a1fc092663d">
    <cim:IdentifiedObject.name>FT50_T401-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d541b870-1251-42e8-8510-3a1fc092663d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3b45b7de-26a5-462a-9c88-e48d02c6c1b0">
    <cim:IdentifiedObject.name>FT50_FL8-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3b45b7de-26a5-462a-9c88-e48d02c6c1b0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a0b50a1a-d117-4362-813c-944aeccf3322">
    <cim:IdentifiedObject.name>FT47_T11-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a0b50a1a-d117-4362-813c-944aeccf3322</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a4998250-cf17-4838-aba7-7795159b1337">
    <cim:IdentifiedObject.name>FT50_RL9-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a4998250-cf17-4838-aba7-7795159b1337</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_58938716-7fc0-4c29-9eb4-b89bf97ca5d6">
    <cim:IdentifiedObject.name>FT50_FL11-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>58938716-7fc0-4c29-9eb4-b89bf97ca5d6</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6b65f2cd-36a3-4f2d-b82b-afa89f979005">
    <cim:IdentifiedObject.name>FT50_RL7-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6b65f2cd-36a3-4f2d-b82b-afa89f979005</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a15a8ebe-3a7b-47d4-a773-d11ed474db63">
    <cim:IdentifiedObject.name>FT50_FL14-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a15a8ebe-3a7b-47d4-a773-d11ed474db63</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a8332220-254a-4065-a705-7293b5b80f04">
    <cim:IdentifiedObject.name>FT150_T2-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a8332220-254a-4065-a705-7293b5b80f04</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ad2a12d8-5b45-4e94-bedd-7c50d447f708">
    <cim:IdentifiedObject.name>FT50_FL7-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ad2a12d8-5b45-4e94-bedd-7c50d447f708</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_66bff9c3-43a1-4c06-b080-569d9a630b4b">
    <cim:IdentifiedObject.name>FT50_FL15-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>66bff9c3-43a1-4c06-b080-569d9a630b4b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0ebdbabd-9f8a-42c0-a78a-e20d071688c9">
    <cim:IdentifiedObject.name>FT47_T21-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0ebdbabd-9f8a-42c0-a78a-e20d071688c9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_afd25243-e75a-4fd6-8086-6d4a4b539deb">
    <cim:IdentifiedObject.name>FT50_T402-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>afd25243-e75a-4fd6-8086-6d4a4b539deb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c6295da9-b4d3-4386-88a2-47dab6d23f14">
    <cim:IdentifiedObject.name>FT47_T11-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c6295da9-b4d3-4386-88a2-47dab6d23f14</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_70a8caea-2307-4a14-aaba-590637aa2569">
    <cim:IdentifiedObject.name>FT50_T3-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>70a8caea-2307-4a14-aaba-590637aa2569</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dbf964ad-b56a-4a49-a495-934893f09377">
    <cim:IdentifiedObject.name>FT47_T2-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dbf964ad-b56a-4a49-a495-934893f09377</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c47399bb-af70-401a-a778-8cdc05bf416d">
    <cim:IdentifiedObject.name>FT50_EK1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c47399bb-af70-401a-a778-8cdc05bf416d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f5a89ef2-b017-445d-a7e1-9e45471208b4">
    <cim:IdentifiedObject.name>FT50_FL8-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f5a89ef2-b017-445d-a7e1-9e45471208b4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e4ec1305-a5a6-41e7-964a-3f05dd725b4e">
    <cim:IdentifiedObject.name>FT47_T1-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e4ec1305-a5a6-41e7-964a-3f05dd725b4e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bdeb21c6-f5b7-49b1-be9e-c52c96321668">
    <cim:IdentifiedObject.name>FT50_FL7-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bdeb21c6-f5b7-49b1-be9e-c52c96321668</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a560c998-e607-468f-8cfb-6cf5c9e4749f">
    <cim:IdentifiedObject.name>FT50_BAC130B-F2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a560c998-e607-468f-8cfb-6cf5c9e4749f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c5543a9c-b9e9-477f-82f2-384a613d6dbf">
    <cim:IdentifiedObject.name>FT150_T2-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c5543a9c-b9e9-477f-82f2-384a613d6dbf</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0c5d095a-9784-47fb-a02c-2fb0812d440e">
    <cim:IdentifiedObject.name>FT50_FL15-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c5d095a-9784-47fb-a02c-2fb0812d440e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_039d3cd9-2ffb-424d-8183-4d7e71b8862f">
    <cim:IdentifiedObject.name>FT50_BAC400-B-F2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>039d3cd9-2ffb-424d-8183-4d7e71b8862f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_eb005ff6-e971-4337-a887-880f801b009e">
    <cim:IdentifiedObject.name>FT47_T1-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eb005ff6-e971-4337-a887-880f801b009e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9b37aa47-8e87-45a1-947e-ebc7d00e3dc5">
    <cim:IdentifiedObject.name>FT50_FL15-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9b37aa47-8e87-45a1-947e-ebc7d00e3dc5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_052c44bf-dde3-480c-aac0-f1b77044b77a">
    <cim:IdentifiedObject.name>FT50_T4-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>052c44bf-dde3-480c-aac0-f1b77044b77a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3d66f127-e1b0-496e-861f-8fc53ac83531">
    <cim:IdentifiedObject.name>FT50_T401-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3d66f127-e1b0-496e-861f-8fc53ac83531</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_14744076-e59b-4ec5-b89f-06ac5a8d6f70">
    <cim:IdentifiedObject.name>FT50_T402-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>14744076-e59b-4ec5-b89f-06ac5a8d6f70</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e2cf4b72-52c6-452e-8962-e978cc0bdcd1">
    <cim:IdentifiedObject.name>FS10-ST27_AB-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e2cf4b72-52c6-452e-8962-e978cc0bdcd1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_85c0efbe-f7be-418c-b90d-6e4b516379ae">
    <cim:IdentifiedObject.name>FT50_T401-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>85c0efbe-f7be-418c-b90d-6e4b516379ae</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_57517f81-5b5d-417a-a4ea-13b8bcb61594">
    <cim:IdentifiedObject.name>FT47_T2-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>57517f81-5b5d-417a-a4ea-13b8bcb61594</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5ee8ad5d-5b66-4d2e-966f-03d7eea0ef91">
    <cim:IdentifiedObject.name>FT50_FL8-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5ee8ad5d-5b66-4d2e-966f-03d7eea0ef91</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_87b58f89-c93f-41a6-b244-60d86744dfdf">
    <cim:IdentifiedObject.name>FT50_FL14-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>87b58f89-c93f-41a6-b244-60d86744dfdf</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bd9f89f1-6d01-45b0-9d42-57d692947a31">
    <cim:IdentifiedObject.name>FT50_T401-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bd9f89f1-6d01-45b0-9d42-57d692947a31</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e9a4c3c8-7958-41b7-959d-b9e425e907e9">
    <cim:IdentifiedObject.name>FT50_T401-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e9a4c3c8-7958-41b7-959d-b9e425e907e9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5320e5c8-0b87-4506-bc1e-742331fc01c3">
    <cim:IdentifiedObject.name>FT50_FL14-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5320e5c8-0b87-4506-bc1e-742331fc01c3</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_df74c93c-b8c1-4806-a37e-2fe3bf96ca7b">
    <cim:IdentifiedObject.name>FT50_T3-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>df74c93c-b8c1-4806-a37e-2fe3bf96ca7b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6c933aa9-1236-419e-9d64-b24e42865784">
    <cim:IdentifiedObject.name>FT150_T1-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6c933aa9-1236-419e-9d64-b24e42865784</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b02908d7-b699-478e-b969-3c041bcf9e48">
    <cim:IdentifiedObject.name>FT50_RL7-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b02908d7-b699-478e-b969-3c041bcf9e48</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c7a32176-041b-4699-88f1-aff3acb56544">
    <cim:IdentifiedObject.name>FT50_RL8-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c7a32176-041b-4699-88f1-aff3acb56544</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fcf19ed9-9a77-4e14-9a91-47920e4f3a2b">
    <cim:IdentifiedObject.name>FT47_T2-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fcf19ed9-9a77-4e14-9a91-47920e4f3a2b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_02f6dd42-89f9-42f1-a8b5-43fdf164762d">
    <cim:IdentifiedObject.name>FT50_T401-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>02f6dd42-89f9-42f1-a8b5-43fdf164762d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f4f57318-f9db-4339-a0d6-fa2ee29967cc">
    <cim:IdentifiedObject.name>FT47_T21-B20-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f4f57318-f9db-4339-a0d6-fa2ee29967cc</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1b72df6d-f8c1-4989-af21-cf866372305b">
    <cim:IdentifiedObject.name>FT50_T3-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1b72df6d-f8c1-4989-af21-cf866372305b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_741dd375-4033-4970-85c5-513008141860">
    <cim:IdentifiedObject.name>FT50_T4-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>741dd375-4033-4970-85c5-513008141860</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c0432862-7e1e-4f2e-954e-aa0d557d838a">
    <cim:IdentifiedObject.name>FT50_FL7-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c0432862-7e1e-4f2e-954e-aa0d557d838a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_25749717-1050-4e2d-b2dc-a0cb99b3e2f5">
    <cim:IdentifiedObject.name>FT62_FL11-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>25749717-1050-4e2d-b2dc-a0cb99b3e2f5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1ffaea0a-d031-4718-87e7-842170ae4b4e">
    <cim:IdentifiedObject.name>FT62_FL12-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1ffaea0a-d031-4718-87e7-842170ae4b4e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_51526de4-a3e3-45fb-ba86-43d7b94aefa6">
    <cim:IdentifiedObject.name>FT62_T1-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>51526de4-a3e3-45fb-ba86-43d7b94aefa6</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_89b6db62-632c-41f6-8cdb-74ede06d5b25">
    <cim:IdentifiedObject.name>FT61_G1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>89b6db62-632c-41f6-8cdb-74ede06d5b25</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_96dcaa47-0c45-49a9-a739-1c8f594ba479">
    <cim:IdentifiedObject.name>FT51_T3-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>96dcaa47-0c45-49a9-a739-1c8f594ba479</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_798570fd-a195-4472-afc6-08b250c3dff0">
    <cim:IdentifiedObject.name>FT51_FL14-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>798570fd-a195-4472-afc6-08b250c3dff0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fe354ab2-287f-412c-8f18-8864ab160429">
    <cim:IdentifiedObject.name>FT62_T2-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fe354ab2-287f-412c-8f18-8864ab160429</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b71aa226-c139-4e03-afd9-7226927fd1a5">
    <cim:IdentifiedObject.name>FT61_T2-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b71aa226-c139-4e03-afd9-7226927fd1a5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_affcf79e-6b0d-4e76-b0be-b0dfd7268c05">
    <cim:IdentifiedObject.name>FT51_X1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>affcf79e-6b0d-4e76-b0be-b0dfd7268c05</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_95214313-e6c6-44fc-9e16-ce8259ecba0b">
    <cim:IdentifiedObject.name>FT62_T3-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>95214313-e6c6-44fc-9e16-ce8259ecba0b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f661f870-1257-4398-8421-cd52c1d91068">
    <cim:IdentifiedObject.name>FT62_X1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f661f870-1257-4398-8421-cd52c1d91068</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bfb8b747-4693-40ff-8f85-23e9c99ec344">
    <cim:IdentifiedObject.name>FT51_G2-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bfb8b747-4693-40ff-8f85-23e9c99ec344</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_958fd946-5d57-4c0d-9fc8-407b5c15d259">
    <cim:IdentifiedObject.name>FT51_X1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>958fd946-5d57-4c0d-9fc8-407b5c15d259</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b659df08-af80-49ee-bc4c-c41dced69aa1">
    <cim:IdentifiedObject.name>FT61_T2-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b659df08-af80-49ee-bc4c-c41dced69aa1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_66a7f564-abda-410a-9069-881826bda2da">
    <cim:IdentifiedObject.name>FT51_EK1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>66a7f564-abda-410a-9069-881826bda2da</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8c3b3472-1df8-4be8-961b-6a7385690c6b">
    <cim:IdentifiedObject.name>FT62_FL10-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8c3b3472-1df8-4be8-961b-6a7385690c6b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5cf9e041-33f8-45be-8cd9-da9a298cc0e0">
    <cim:IdentifiedObject.name>FT50_X2-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5cf9e041-33f8-45be-8cd9-da9a298cc0e0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1b20e0e1-7237-41d5-8c1b-fd0523db9b1c">
    <cim:IdentifiedObject.name>FT62_G2-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1b20e0e1-7237-41d5-8c1b-fd0523db9b1c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e98f7f41-a0ab-46ab-bc7e-46f5dda11307">
    <cim:IdentifiedObject.name>FT61_T1-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e98f7f41-a0ab-46ab-bc7e-46f5dda11307</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9e5527a2-dac1-46a7-8e53-298c4a4f11cb">
    <cim:IdentifiedObject.name>FT51_FL15-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9e5527a2-dac1-46a7-8e53-298c4a4f11cb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_390d8d5d-31cc-40d0-b3e6-56c594cf6338">
    <cim:IdentifiedObject.name>FT62_FL12-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>390d8d5d-31cc-40d0-b3e6-56c594cf6338</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4147c877-e46b-4e20-b6ea-93eba5d5bb56">
    <cim:IdentifiedObject.name>FT62_X1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4147c877-e46b-4e20-b6ea-93eba5d5bb56</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4b3e6759-6545-4fab-af5e-4c6b6ff5777d">
    <cim:IdentifiedObject.name>FT61_FL10-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4b3e6759-6545-4fab-af5e-4c6b6ff5777d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b2079bf1-e3ff-491b-a8fe-38795174e629">
    <cim:IdentifiedObject.name>FT61_T4-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b2079bf1-e3ff-491b-a8fe-38795174e629</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_da8a96f0-c82d-42c7-be5e-884876e0d5aa">
    <cim:IdentifiedObject.name>FT61_T3-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>da8a96f0-c82d-42c7-be5e-884876e0d5aa</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_92fb2133-19d6-4769-b72b-8aebe868a533">
    <cim:IdentifiedObject.name>FT50_T402-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>92fb2133-19d6-4769-b72b-8aebe868a533</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b99a2131-940d-45f2-a10c-492241d826f1">
    <cim:IdentifiedObject.name>FT62_FL13-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b99a2131-940d-45f2-a10c-492241d826f1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3642903d-c957-49b9-9c9b-6540c07d7e22">
    <cim:IdentifiedObject.name>FT51_T1-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3642903d-c957-49b9-9c9b-6540c07d7e22</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5d76e4ee-de56-41bf-b08d-d069699a7b83">
    <cim:IdentifiedObject.name>FT62_T3-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5d76e4ee-de56-41bf-b08d-d069699a7b83</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_61f242e7-ac8d-4eca-9c82-3b61b0936075">
    <cim:IdentifiedObject.name>FT51_T1-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>61f242e7-ac8d-4eca-9c82-3b61b0936075</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_86fdc167-a36f-4097-af3b-cb37c3adfeed">
    <cim:IdentifiedObject.name>FT50_X2-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>86fdc167-a36f-4097-af3b-cb37c3adfeed</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a8eeeb8c-cf67-4e2a-868d-0893650c7051">
    <cim:IdentifiedObject.name>FT51_FL15-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a8eeeb8c-cf67-4e2a-868d-0893650c7051</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_79dc1f49-1f76-47b9-b912-077486c0a7b5">
    <cim:IdentifiedObject.name>FT50_X2-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>79dc1f49-1f76-47b9-b912-077486c0a7b5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b94cf9dd-0e1e-4acd-8bce-be0f79ec5ae4">
    <cim:IdentifiedObject.name>FT62_G3-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b94cf9dd-0e1e-4acd-8bce-be0f79ec5ae4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1cc8c826-0067-4b54-b697-804a900f286c">
    <cim:IdentifiedObject.name>FT51_G1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1cc8c826-0067-4b54-b697-804a900f286c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fd736703-d81e-4d9b-a503-cfe166055d7d">
    <cim:IdentifiedObject.name>FT61_T2-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fd736703-d81e-4d9b-a503-cfe166055d7d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2e4f68ce-c033-47bd-b13c-814afa54bea0">
    <cim:IdentifiedObject.name>FT61_FL6-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2e4f68ce-c033-47bd-b13c-814afa54bea0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0c10de0a-aad2-413b-b388-37e7afe02451">
    <cim:IdentifiedObject.name>FT61_T3-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c10de0a-aad2-413b-b388-37e7afe02451</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fe2a642d-af78-4144-8f41-673805952504">
    <cim:IdentifiedObject.name>FT50_T402-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fe2a642d-af78-4144-8f41-673805952504</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_73ed3e0c-36d8-4d6d-aa29-078deb2484c4">
    <cim:IdentifiedObject.name>FT61_T1-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>73ed3e0c-36d8-4d6d-aa29-078deb2484c4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6b27746e-9af7-413f-b907-5ab16a875769">
    <cim:IdentifiedObject.name>FT62_FL13-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6b27746e-9af7-413f-b907-5ab16a875769</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8f7d4220-c1f3-4d8b-8b63-cd652d6f4958">
    <cim:IdentifiedObject.name>FT50_T402-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8f7d4220-c1f3-4d8b-8b63-cd652d6f4958</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6f6aceb0-67d0-4782-b4b3-f48402106064">
    <cim:IdentifiedObject.name>FT50_X1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6f6aceb0-67d0-4782-b4b3-f48402106064</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_39428c75-098b-4366-861d-2df2a857a805">
    <cim:IdentifiedObject.name>FT62_G1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>39428c75-098b-4366-861d-2df2a857a805</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9aafc901-fee4-450c-bc5e-6c6f33f48be8">
    <cim:IdentifiedObject.name>FT61_FL10-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9aafc901-fee4-450c-bc5e-6c6f33f48be8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2384ee84-e8fd-4101-89a5-28d7dfab87ab">
    <cim:IdentifiedObject.name>FT61_T4-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2384ee84-e8fd-4101-89a5-28d7dfab87ab</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_65e84205-141d-47dd-aa58-8e9e4866182b">
    <cim:IdentifiedObject.name>FT61_G1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>65e84205-141d-47dd-aa58-8e9e4866182b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d1700d1e-29eb-408b-8adc-2137364140c2">
    <cim:IdentifiedObject.name>FT62_G3-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d1700d1e-29eb-408b-8adc-2137364140c2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e58f5cac-f3eb-45b2-a91d-638527e6d105">
    <cim:IdentifiedObject.name>FT62_G2-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e58f5cac-f3eb-45b2-a91d-638527e6d105</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4fa1007a-c95d-4fa3-94cb-579b023ae59a">
    <cim:IdentifiedObject.name>FT61_G1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4fa1007a-c95d-4fa3-94cb-579b023ae59a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fcbd16a3-a7da-4e91-8883-a5e20efffcce">
    <cim:IdentifiedObject.name>FT61_T3-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fcbd16a3-a7da-4e91-8883-a5e20efffcce</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d8df43d9-843d-4809-bdee-e725dfcc57eb">
    <cim:IdentifiedObject.name>FT51_FL14-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d8df43d9-843d-4809-bdee-e725dfcc57eb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c4b0b975-2261-4fd3-af81-85c53814b194">
    <cim:IdentifiedObject.name>FT62_FL11-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c4b0b975-2261-4fd3-af81-85c53814b194</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c1aea3c7-a04f-473f-b017-3bbb89ee9267">
    <cim:IdentifiedObject.name>FT61_T4-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c1aea3c7-a04f-473f-b017-3bbb89ee9267</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cb67524b-1053-4413-af4e-0b01c177aaff">
    <cim:IdentifiedObject.name>FT61_AC400-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cb67524b-1053-4413-af4e-0b01c177aaff</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b9e59760-592f-4834-91d3-41580a675d25">
    <cim:IdentifiedObject.name>FT51_EK1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b9e59760-592f-4834-91d3-41580a675d25</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_902046a4-40e9-421d-9ef1-9adab0d9d41d">
    <cim:IdentifiedObject.name>FT62_G1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>902046a4-40e9-421d-9ef1-9adab0d9d41d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_82546c5b-d82f-4e73-ae9c-ff8435b92578">
    <cim:IdentifiedObject.name>FT51_G2-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>82546c5b-d82f-4e73-ae9c-ff8435b92578</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4a5d47f3-309b-4c4d-b5fc-d6869057fc63">
    <cim:IdentifiedObject.name>FT51_G1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4a5d47f3-309b-4c4d-b5fc-d6869057fc63</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7d96aabd-fa05-434a-b0f2-ce86c6922146">
    <cim:IdentifiedObject.name>FT62_T1-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d96aabd-fa05-434a-b0f2-ce86c6922146</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bd623130-e8d3-4e37-9ea8-24d7cc1f830c">
    <cim:IdentifiedObject.name>FT51_T3-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bd623130-e8d3-4e37-9ea8-24d7cc1f830c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1ecdb5ee-07a9-4455-817f-500f7f6f2d4f">
    <cim:IdentifiedObject.name>FT61_T1-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1ecdb5ee-07a9-4455-817f-500f7f6f2d4f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_acb257b1-2896-448f-8c50-084e2585be32">
    <cim:IdentifiedObject.name>FT61_FL10-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>acb257b1-2896-448f-8c50-084e2585be32</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_18636611-6163-40fa-8d83-03dfd1ec62e7">
    <cim:IdentifiedObject.name>FT51_T2-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>18636611-6163-40fa-8d83-03dfd1ec62e7</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a7d6831d-ac6d-4f46-8c46-bc2477116bb4">
    <cim:IdentifiedObject.name>FT50_X1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a7d6831d-ac6d-4f46-8c46-bc2477116bb4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ca392872-7469-40b7-9443-3ed1e3887899">
    <cim:IdentifiedObject.name>FT51_T2-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ca392872-7469-40b7-9443-3ed1e3887899</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_58322f4d-45eb-4f94-aecb-7c98cddf9896">
    <cim:IdentifiedObject.name>FT62_FL10-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>58322f4d-45eb-4f94-aecb-7c98cddf9896</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_634e82fb-02e4-4b08-888d-8665cde7c19c">
    <cim:IdentifiedObject.name>FT61_FL6-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>634e82fb-02e4-4b08-888d-8665cde7c19c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c64f1d6c-27b8-432c-8e92-dcab6f9ca7da">
    <cim:IdentifiedObject.name>FT50_X2-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c64f1d6c-27b8-432c-8e92-dcab6f9ca7da</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_59727360-73be-4862-868b-0bcbd4f80f81">
    <cim:IdentifiedObject.name>FT50_X1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59727360-73be-4862-868b-0bcbd4f80f81</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_40502c99-4e5d-4905-a7eb-e8290c98d9de">
    <cim:IdentifiedObject.name>FT62_T2-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>40502c99-4e5d-4905-a7eb-e8290c98d9de</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5d755e49-6f42-42a6-9c44-7f31a4d87854">
    <cim:IdentifiedObject.name>FT61_FL6-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5d755e49-6f42-42a6-9c44-7f31a4d87854</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e4902659-34ca-478c-9a11-7506b11f583b">
    <cim:IdentifiedObject.name>FT50_X1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e4902659-34ca-478c-9a11-7506b11f583b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8db0abcf-3e45-4d87-b86c-e16f328cd58b">
    <cim:IdentifiedObject.name>FT63_AB400-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8db0abcf-3e45-4d87-b86c-e16f328cd58b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_09b1e429-46a7-42af-9c50-9b30a60cb2d1">
    <cim:IdentifiedObject.name>FT63_T12-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>09b1e429-46a7-42af-9c50-9b30a60cb2d1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_20591697-fa38-41df-9047-13300f4737fd">
    <cim:IdentifiedObject.name>FT63_G2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>20591697-fa38-41df-9047-13300f4737fd</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_caf4f4d2-22d7-4880-8880-6785458dc6a1">
    <cim:IdentifiedObject.name>FT62_X3-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>caf4f4d2-22d7-4880-8880-6785458dc6a1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_82d8004c-2350-4a9f-95a1-655f11006c4e">
    <cim:IdentifiedObject.name>FT63_FL13-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>82d8004c-2350-4a9f-95a1-655f11006c4e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ebdb740b-ed92-4ac2-8237-5e7283ddba0c">
    <cim:IdentifiedObject.name>FT63_T2-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ebdb740b-ed92-4ac2-8237-5e7283ddba0c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9aeb7901-16e8-4151-b022-0a0075560056">
    <cim:IdentifiedObject.name>FT63_T12-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9aeb7901-16e8-4151-b022-0a0075560056</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_484ab035-eb84-406d-a591-62fc1320e7d4">
    <cim:IdentifiedObject.name>FT63_T2-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>484ab035-eb84-406d-a591-62fc1320e7d4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c0110915-eee0-441a-924c-e751a991332d">
    <cim:IdentifiedObject.name>FT63_T11-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c0110915-eee0-441a-924c-e751a991332d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_58bd211a-5b93-4d57-b5b2-ec25cc69a221">
    <cim:IdentifiedObject.name>FT63_T2-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>58bd211a-5b93-4d57-b5b2-ec25cc69a221</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4038498c-df8e-4f77-b1d8-ca354fdcf612">
    <cim:IdentifiedObject.name>FT63_FL13-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4038498c-df8e-4f77-b1d8-ca354fdcf612</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3ac16bcb-3d2b-4887-8044-43c9b0a1820f">
    <cim:IdentifiedObject.name>FT63_T12-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3ac16bcb-3d2b-4887-8044-43c9b0a1820f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_94d0d993-a818-4b1d-9d5b-32350d201c60">
    <cim:IdentifiedObject.name>FT63_T12-B20-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>94d0d993-a818-4b1d-9d5b-32350d201c60</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_63294af4-3abe-499b-b7c9-80737d9bd50d">
    <cim:IdentifiedObject.name>FT63_FL12-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>63294af4-3abe-499b-b7c9-80737d9bd50d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b5833bbb-b3fa-472a-bfc4-95e59fbac6b2">
    <cim:IdentifiedObject.name>FT63_T3-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b5833bbb-b3fa-472a-bfc4-95e59fbac6b2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6caa88a7-7440-4d9b-bd4e-5b2ad849bb70">
    <cim:IdentifiedObject.name>FT63_T1-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6caa88a7-7440-4d9b-bd4e-5b2ad849bb70</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cec3bd64-0163-4589-8dc8-c69f8d73260a">
    <cim:IdentifiedObject.name>FT63_T3-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cec3bd64-0163-4589-8dc8-c69f8d73260a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e812ee83-1547-4276-9a8f-11f11319aa41">
    <cim:IdentifiedObject.name>FT63_T1-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e812ee83-1547-4276-9a8f-11f11319aa41</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_aa61c591-df45-4776-8b40-71bdcc4f0591">
    <cim:IdentifiedObject.name>FT63_T11-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>aa61c591-df45-4776-8b40-71bdcc4f0591</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_05a6a5d8-2c83-4b6e-a977-d6111a5774ae">
    <cim:IdentifiedObject.name>FT63_T1-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>05a6a5d8-2c83-4b6e-a977-d6111a5774ae</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_22e9fde6-be43-4bc3-8ace-70e012495406">
    <cim:IdentifiedObject.name>FT63_FL12-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>22e9fde6-be43-4bc3-8ace-70e012495406</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f9846899-45d4-40b4-818e-12c69ac53f54">
    <cim:IdentifiedObject.name>FT63_T4-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f9846899-45d4-40b4-818e-12c69ac53f54</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3f62a31e-e81c-4016-ad89-9fe7e277dce4">
    <cim:IdentifiedObject.name>FT63_T3-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3f62a31e-e81c-4016-ad89-9fe7e277dce4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ffcee73f-bb68-41e8-85e3-79b3b0cc368b">
    <cim:IdentifiedObject.name>FT63_AB400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ffcee73f-bb68-41e8-85e3-79b3b0cc368b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9cdf072c-538f-4554-bf51-1ffbcd95d1fe">
    <cim:IdentifiedObject.name>FT63_FL12-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9cdf072c-538f-4554-bf51-1ffbcd95d1fe</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5c0308c3-9927-46f9-9e35-1d81346591a4">
    <cim:IdentifiedObject.name>FT63_FL13-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5c0308c3-9927-46f9-9e35-1d81346591a4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_91b9dc96-0dea-4391-8425-c80f2d562193">
    <cim:IdentifiedObject.name>FT63_G1-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>91b9dc96-0dea-4391-8425-c80f2d562193</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b30e2502-aa04-4986-89d6-0ce03563e635">
    <cim:IdentifiedObject.name>FT63_T2-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b30e2502-aa04-4986-89d6-0ce03563e635</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d5925da2-be7f-40dc-9c6d-b35b864dc55d">
    <cim:IdentifiedObject.name>FT63_T11-A20-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d5925da2-be7f-40dc-9c6d-b35b864dc55d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_baf44da0-6745-4068-a1fa-bfc1ff594a24">
    <cim:IdentifiedObject.name>FT63_FL12-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>baf44da0-6745-4068-a1fa-bfc1ff594a24</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_12b38d11-30c9-4a4f-beb4-e4fd02f85966">
    <cim:IdentifiedObject.name>FT62_X3-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>12b38d11-30c9-4a4f-beb4-e4fd02f85966</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_170720c9-f89d-4a4b-9aec-267089547470">
    <cim:IdentifiedObject.name>FT63_T11-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>170720c9-f89d-4a4b-9aec-267089547470</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_067efad0-201d-4295-ab1f-d32469e9d9ac">
    <cim:IdentifiedObject.name>FT63_T4-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>067efad0-201d-4295-ab1f-d32469e9d9ac</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_079603ef-2150-4ffa-a692-edd3bbaee923">
    <cim:IdentifiedObject.name>FT63_T3-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>079603ef-2150-4ffa-a692-edd3bbaee923</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fd7fbe01-0799-4f0d-b4a7-8c98ea7224ac">
    <cim:IdentifiedObject.name>FT63_FL13-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fd7fbe01-0799-4f0d-b4a7-8c98ea7224ac</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4edb2da7-871f-476e-8a9e-b55c9b99ed47">
    <cim:IdentifiedObject.name>FT63_T11-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4edb2da7-871f-476e-8a9e-b55c9b99ed47</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7642fe93-5972-4dba-b592-5798a1ffc3e3">
    <cim:IdentifiedObject.name>FT63_T4-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7642fe93-5972-4dba-b592-5798a1ffc3e3</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1a2fbd86-f876-4f77-9074-594cf3ccf893">
    <cim:IdentifiedObject.name>FT63_T4-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1a2fbd86-f876-4f77-9074-594cf3ccf893</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5086861c-074d-4954-b884-aa8f348b4a5f">
    <cim:IdentifiedObject.name>FT62_X2-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5086861c-074d-4954-b884-aa8f348b4a5f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_453f71b4-3f5d-4209-a59d-9dcca74bd71a">
    <cim:IdentifiedObject.name>FT63_AB400-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>453f71b4-3f5d-4209-a59d-9dcca74bd71a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_77d35005-bbdc-4271-ad94-8cb99b4f18c4">
    <cim:IdentifiedObject.name>FT63_T12-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>77d35005-bbdc-4271-ad94-8cb99b4f18c4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_025597ad-cbf7-4ea9-a082-578312dd9117">
    <cim:IdentifiedObject.name>FT62_X2-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>025597ad-cbf7-4ea9-a082-578312dd9117</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_59959d59-8a5a-439c-871c-1c99890abaa0">
    <cim:IdentifiedObject.name>FT63_T1-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59959d59-8a5a-439c-871c-1c99890abaa0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_49087736-aa0b-4834-a528-7f38d6a82210">
    <cim:IdentifiedObject.name>NS10_ST14-L2-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>49087736-aa0b-4834-a528-7f38d6a82210</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5a16ead0-b981-403c-9ff1-a0080edc3f83">
    <cim:IdentifiedObject.name>NS10_ST29_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5a16ead0-b981-403c-9ff1-a0080edc3f83</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a9fb50e0-a0f9-46db-888f-f312357c372d">
    <cim:IdentifiedObject.name>P10_ST18_L4-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a9fb50e0-a0f9-46db-888f-f312357c372d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_eb510d9e-4d94-46eb-bbfe-5fec3f878dac">
    <cim:IdentifiedObject.name>RT131_EK1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eb510d9e-4d94-46eb-bbfe-5fec3f878dac</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7d86e599-cd2a-437b-bab5-5a467969fe2c">
    <cim:IdentifiedObject.name>P10_ST18_L2-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d86e599-cd2a-437b-bab5-5a467969fe2c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6d66581a-58cd-4167-ad8e-a3b8b95715c4">
    <cim:IdentifiedObject.name>NS10_ST29_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6d66581a-58cd-4167-ad8e-a3b8b95715c4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6350be67-a765-4de4-95a0-9fe6e1b966ee">
    <cim:IdentifiedObject.name>P10_ST9_L3-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6350be67-a765-4de4-95a0-9fe6e1b966ee</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f83d192b-824b-431c-987c-f668f43e8f5e">
    <cim:IdentifiedObject.name>P10_ST11_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f83d192b-824b-431c-987c-f668f43e8f5e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a3081564-3bd3-4c12-9d9d-38c48a9d9475">
    <cim:IdentifiedObject.name>FS50-ST1_EK1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a3081564-3bd3-4c12-9d9d-38c48a9d9475</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7165bcd4-f6e4-49ba-993e-a26887f19765">
    <cim:IdentifiedObject.name>NS10_ST13_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7165bcd4-f6e4-49ba-993e-a26887f19765</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_985625a6-1a09-4623-a5d3-7befe6f76cd5">
    <cim:IdentifiedObject.name>NS10_ST24_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>985625a6-1a09-4623-a5d3-7befe6f76cd5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fced39ce-f5e5-46b3-9852-bb6e119a231c">
    <cim:IdentifiedObject.name>NS10_ST26_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fced39ce-f5e5-46b3-9852-bb6e119a231c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ad8532c4-13a2-4db7-9f9a-8c713798be3a">
    <cim:IdentifiedObject.name>P10_ST12_L4-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ad8532c4-13a2-4db7-9f9a-8c713798be3a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2ed21251-ddee-45b7-86bf-41581c24ede8">
    <cim:IdentifiedObject.name>RT131_G1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2ed21251-ddee-45b7-86bf-41581c24ede8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f23c502b-f671-4d88-914e-9f9f1e28bfbb">
    <cim:IdentifiedObject.name>NS10_ST22_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f23c502b-f671-4d88-914e-9f9f1e28bfbb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1d2b546c-b2bd-4a38-81ac-a77766466510">
    <cim:IdentifiedObject.name>NS10_ST19_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1d2b546c-b2bd-4a38-81ac-a77766466510</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bc8694c5-ac16-47e7-b8dc-00d882893a68">
    <cim:IdentifiedObject.name>NS10_ST23_L1-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bc8694c5-ac16-47e7-b8dc-00d882893a68</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f5949396-225f-4222-b877-4658e569fba4">
    <cim:IdentifiedObject.name>RT131_BAC130-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f5949396-225f-4222-b877-4658e569fba4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_067b828f-2ddf-43f9-ab19-e9ea8cb91488">
    <cim:IdentifiedObject.name>NS10_ST23_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>067b828f-2ddf-43f9-ab19-e9ea8cb91488</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7eb23fae-8b94-4a8e-b74f-30e006d82d18">
    <cim:IdentifiedObject.name>NS10_ST25_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7eb23fae-8b94-4a8e-b74f-30e006d82d18</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_99af14c8-ba86-4172-b7df-2142bafda0cd">
    <cim:IdentifiedObject.name>P10_ST21_L1-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>99af14c8-ba86-4172-b7df-2142bafda0cd</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8d50850e-aac4-4ed5-ad33-2fd5665ae3b8">
    <cim:IdentifiedObject.name>RT131_EK1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8d50850e-aac4-4ed5-ad33-2fd5665ae3b8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4cf35055-49bf-49fa-b8a9-3c4ebdc89c17">
    <cim:IdentifiedObject.name>Q10_ST10_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df857ed5-4456-4af5-b180-6de923e5b00f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4cf35055-49bf-49fa-b8a9-3c4ebdc89c17</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6935eaba-ab7c-4a28-999d-baa689857eda">
    <cim:IdentifiedObject.name>Q10_ST34_L1-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6935eaba-ab7c-4a28-999d-baa689857eda</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dd1fcea7-39bb-457a-927c-83861b0c431c">
    <cim:IdentifiedObject.name>NS10_ST23_L6-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dd1fcea7-39bb-457a-927c-83861b0c431c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_24c81832-2a65-4fdc-81a0-7a588cd23fbd">
    <cim:IdentifiedObject.name>P10_ST17_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7cd0b58c-70a2-464a-a6a9-f828e19292f9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>24c81832-2a65-4fdc-81a0-7a588cd23fbd</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_de756812-2e91-451d-9201-9d6128792d6e">
    <cim:IdentifiedObject.name>P10_ST12_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>de756812-2e91-451d-9201-9d6128792d6e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b72207ae-c9ab-4eec-96c7-a1fe8a5fef16">
    <cim:IdentifiedObject.name>FS50-ST1_L2-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b72207ae-c9ab-4eec-96c7-a1fe8a5fef16</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_838e90d5-edbc-4863-82f2-f68f867bc03e">
    <cim:IdentifiedObject.name>P10_ST11_L2-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>838e90d5-edbc-4863-82f2-f68f867bc03e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3ecd759a-66d0-4bc4-86f0-8529bc9b27fe">
    <cim:IdentifiedObject.name>P10_ST15_L3-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3ecd759a-66d0-4bc4-86f0-8529bc9b27fe</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6ffe3b22-7895-435d-9ecf-659f62e514a2">
    <cim:IdentifiedObject.name>P10_L1_ST21-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6ffe3b22-7895-435d-9ecf-659f62e514a2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c506f670-e7f5-40d5-a1ba-b5fad147c6f7">
    <cim:IdentifiedObject.name>P50_ST56_L2_Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7b29b41f-a3e7-426c-aa38-06e9253b50ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c506f670-e7f5-40d5-a1ba-b5fad147c6f7</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_098e1a5b-ad03-4049-bb8d-4c23c21661c0">
    <cim:IdentifiedObject.name>RT131_G1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>098e1a5b-ad03-4049-bb8d-4c23c21661c0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7ef29d49-b384-4524-adf6-24f48902da06">
    <cim:IdentifiedObject.name>RT131_BAC130B-F2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7ef29d49-b384-4524-adf6-24f48902da06</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b076fa89-01ca-4792-a4cf-db7e42993af2">
    <cim:IdentifiedObject.name>NS10_ST16_L1-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b076fa89-01ca-4792-a4cf-db7e42993af2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0c3071cd-d765-4972-abe8-49416c327de6">
    <cim:IdentifiedObject.name>NS10_ST16_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c3071cd-d765-4972-abe8-49416c327de6</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7c7716d1-b20c-4b25-aac8-17bcf0ebc19a">
    <cim:IdentifiedObject.name>NS10_ST24_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7c7716d1-b20c-4b25-aac8-17bcf0ebc19a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6b833978-74db-45c7-90e6-a00ffa142e8e">
    <cim:IdentifiedObject.name>NS10_ST31_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6b833978-74db-45c7-90e6-a00ffa142e8e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_44b87859-eb2d-4f8a-8e94-0118f0ed53dc">
    <cim:IdentifiedObject.name>P10_ST15_L5-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>44b87859-eb2d-4f8a-8e94-0118f0ed53dc</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8ae3f138-5488-4a14-9a0d-40db370eba63">
    <cim:IdentifiedObject.name>NS10_ST7_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8ae3f138-5488-4a14-9a0d-40db370eba63</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5d18b9d3-3f6f-4ed1-91dc-aa081519d069">
    <cim:IdentifiedObject.name>RT131_G1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5d18b9d3-3f6f-4ed1-91dc-aa081519d069</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0975852a-a691-4f7d-b6bc-fadc7c2196db">
    <cim:IdentifiedObject.name>NS10_ST28_L1-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0975852a-a691-4f7d-b6bc-fadc7c2196db</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2651f4c3-2c19-4604-8d13-ddec28f73e07">
    <cim:IdentifiedObject.name>NS10_ST26-L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2651f4c3-2c19-4604-8d13-ddec28f73e07</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_27bdca25-f8ec-4374-b0db-2729a3dc9e54">
    <cim:IdentifiedObject.name>P10_ST18_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>27bdca25-f8ec-4374-b0db-2729a3dc9e54</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d5ac1e47-48e0-4145-ad39-70089c3d4605">
    <cim:IdentifiedObject.name>Q10_ST34_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d5ac1e47-48e0-4145-ad39-70089c3d4605</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a20cbeca-a677-4f4f-820a-261cb5ded566">
    <cim:IdentifiedObject.name>P10_ST17_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7cd0b58c-70a2-464a-a6a9-f828e19292f9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a20cbeca-a677-4f4f-820a-261cb5ded566</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_69c4a288-ed74-4752-8396-255fe13f754e">
    <cim:IdentifiedObject.name>RT131_G1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>69c4a288-ed74-4752-8396-255fe13f754e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_703992b0-18e8-4a78-8bf1-4c8ce17c68c5">
    <cim:IdentifiedObject.name>P10_ST12_L6-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>703992b0-18e8-4a78-8bf1-4c8ce17c68c5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0c24a1cc-e11f-43f6-8be6-515d0cec8966">
    <cim:IdentifiedObject.name>NS10_ST28_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c24a1cc-e11f-43f6-8be6-515d0cec8966</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1b0e345e-1dc3-4423-93fc-92bccba5f1f8">
    <cim:IdentifiedObject.name>RT131_EK1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1b0e345e-1dc3-4423-93fc-92bccba5f1f8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1d9c5b9e-00a3-4db5-8eda-99e2369cb5fa">
    <cim:IdentifiedObject.name>RT131_BAC130-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1d9c5b9e-00a3-4db5-8eda-99e2369cb5fa</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_80aad25a-7155-49a2-ad55-f34f8d0d5b33">
    <cim:IdentifiedObject.name>P10_ST15_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>80aad25a-7155-49a2-ad55-f34f8d0d5b33</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4f8a6a09-d3d8-42de-8335-bb5710461e47">
    <cim:IdentifiedObject.name>RT131_BAC130B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4f8a6a09-d3d8-42de-8335-bb5710461e47</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_42396312-8854-4ec4-b112-5815943df954">
    <cim:IdentifiedObject.name>RT131_EK1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>42396312-8854-4ec4-b112-5815943df954</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_64805dc1-c8a2-484f-a388-5970e45f71bb">
    <cim:IdentifiedObject.name>NS10_ST30_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>64805dc1-c8a2-484f-a388-5970e45f71bb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_39da3ac7-ada4-4513-9e0a-d34723c502e8">
    <cim:IdentifiedObject.name>P10_ST21_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>39da3ac7-ada4-4513-9e0a-d34723c502e8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d1042bb2-ae50-45a6-a36d-1aad9a76693f">
    <cim:IdentifiedObject.name>NS10_ST30_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d1042bb2-ae50-45a6-a36d-1aad9a76693f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bbdbb8bd-f9c2-49cf-94b7-a43614497120">
    <cim:IdentifiedObject.name>Q10_ST10_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df857ed5-4456-4af5-b180-6de923e5b00f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bbdbb8bd-f9c2-49cf-94b7-a43614497120</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7d39c490-14db-4f42-870a-e22a894e09f5">
    <cim:IdentifiedObject.name>FS50-ST1_L1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d39c490-14db-4f42-870a-e22a894e09f5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f39746a4-8281-4077-82b4-b7c409257681">
    <cim:IdentifiedObject.name>P10_ST9_L2-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f39746a4-8281-4077-82b4-b7c409257681</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_43cdc53c-1c97-4c73-9d0b-5e064b64b73c">
    <cim:IdentifiedObject.name>RT131_RL3-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>43cdc53c-1c97-4c73-9d0b-5e064b64b73c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_35d590bd-6fb4-4ce3-ac1b-f9446734618d">
    <cim:IdentifiedObject.name>P10_ST9_L4-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>35d590bd-6fb4-4ce3-ac1b-f9446734618d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_96c466b8-70af-4eee-ad24-e2fa1f4b34ed">
    <cim:IdentifiedObject.name>NS10_ST14_L6-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>96c466b8-70af-4eee-ad24-e2fa1f4b34ed</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cf3264ea-11cc-4846-91ff-b402ccd1ed5d">
    <cim:IdentifiedObject.name>P10_ST12_L1-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cf3264ea-11cc-4846-91ff-b402ccd1ed5d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e01b319e-f5c7-498b-99fc-88300f958857">
    <cim:IdentifiedObject.name>NS10_ST25_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e01b319e-f5c7-498b-99fc-88300f958857</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9ac2cf39-6c94-4773-984e-9347c9f420a9">
    <cim:IdentifiedObject.name>P50_ST56_L1_F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7b29b41f-a3e7-426c-aa38-06e9253b50ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9ac2cf39-6c94-4773-984e-9347c9f420a9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0f72ee83-0f85-43a8-9550-e83d75d8cbe4">
    <cim:IdentifiedObject.name>P10_ST11_L1-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0f72ee83-0f85-43a8-9550-e83d75d8cbe4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d52244bb-21e0-4ced-a58a-f6e09c3beaf5">
    <cim:IdentifiedObject.name>NS10_ST31_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d52244bb-21e0-4ced-a58a-f6e09c3beaf5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_455f260f-402e-4c74-af5f-f3cc3c18bd8c">
    <cim:IdentifiedObject.name>NS10_ST8_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>455f260f-402e-4c74-af5f-f3cc3c18bd8c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a54076c2-3262-4f52-9918-37b6e459bd86">
    <cim:IdentifiedObject.name>RT132_RL7-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a54076c2-3262-4f52-9918-37b6e459bd86</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_adbcf81c-537b-45d4-9d70-526310886944">
    <cim:IdentifiedObject.name>RT132_T1-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>adbcf81c-537b-45d4-9d70-526310886944</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_84003c12-fdec-41a9-a6ef-179dfeb08e08">
    <cim:IdentifiedObject.name>RT132_G1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>84003c12-fdec-41a9-a6ef-179dfeb08e08</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9f453d16-c047-49c0-ab96-488ee93f6005">
    <cim:IdentifiedObject.name>RT133_RL5-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9f453d16-c047-49c0-ab96-488ee93f6005</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4643289f-8d9f-4ce7-a34a-361968065606">
    <cim:IdentifiedObject.name>RT133_RL6-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4643289f-8d9f-4ce7-a34a-361968065606</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_eadb2e2a-a452-4e57-9839-15aefd6b5123">
    <cim:IdentifiedObject.name>RT131_RL5-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eadb2e2a-a452-4e57-9839-15aefd6b5123</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9626818d-af10-4d1a-bcde-776f78ef06a7">
    <cim:IdentifiedObject.name>RT132_T1-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9626818d-af10-4d1a-bcde-776f78ef06a7</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d48ce9dd-9a5c-40f6-b381-6447890eadfa">
    <cim:IdentifiedObject.name>RT131_RL4-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d48ce9dd-9a5c-40f6-b381-6447890eadfa</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_258f13af-39ae-4726-a7ad-b82761c67f64">
    <cim:IdentifiedObject.name>RT132_T3-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>258f13af-39ae-4726-a7ad-b82761c67f64</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e0a36532-1020-4229-95fa-8fdbab0b668d">
    <cim:IdentifiedObject.name>RT133_T1-A130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e0a36532-1020-4229-95fa-8fdbab0b668d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_98173dbd-039c-4b74-85bf-ceb20e46a5bd">
    <cim:IdentifiedObject.name>RT131_RL6-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>98173dbd-039c-4b74-85bf-ceb20e46a5bd</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_725cfc05-5105-4dd5-8d9a-695e9c360075">
    <cim:IdentifiedObject.name>RT132_T2-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>725cfc05-5105-4dd5-8d9a-695e9c360075</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7d2228b7-0521-4d50-bf19-b029e482eaa5">
    <cim:IdentifiedObject.name>RT132_RL2-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d2228b7-0521-4d50-bf19-b029e482eaa5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c797eda1-5ada-4324-ae42-7e32ae1a874c">
    <cim:IdentifiedObject.name>RT132_T3-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c797eda1-5ada-4324-ae42-7e32ae1a874c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_003a5e15-893a-4be9-bfc9-58544daf4f60">
    <cim:IdentifiedObject.name>FS50-ST1_T11-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>003a5e15-893a-4be9-bfc9-58544daf4f60</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8e988a70-7265-4697-8a4c-5cd997d58510">
    <cim:IdentifiedObject.name>RT131_RL3-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8e988a70-7265-4697-8a4c-5cd997d58510</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_80b99b99-4180-4e49-abb9-843cd3b35049">
    <cim:IdentifiedObject.name>RT131_RL5-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>80b99b99-4180-4e49-abb9-843cd3b35049</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0e2658c7-fc1a-48c6-971f-1186135981b3">
    <cim:IdentifiedObject.name>RT132_RL1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0e2658c7-fc1a-48c6-971f-1186135981b3</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5bfe3ebb-385a-4af2-ae66-6c529c0dc8c6">
    <cim:IdentifiedObject.name>RT132_G2-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5bfe3ebb-385a-4af2-ae66-6c529c0dc8c6</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c860782c-885c-4766-98f0-1f6a75f08574">
    <cim:IdentifiedObject.name>RT132_T2-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c860782c-885c-4766-98f0-1f6a75f08574</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ac7c9ae8-5fb6-4be4-b901-f78857e8ab08">
    <cim:IdentifiedObject.name>RT132_G2-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ac7c9ae8-5fb6-4be4-b901-f78857e8ab08</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_86eb3c0a-192b-44ec-a5e3-101c0097d996">
    <cim:IdentifiedObject.name>RT132_G1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>86eb3c0a-192b-44ec-a5e3-101c0097d996</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cfdc66c6-6d9f-4a55-8a17-55a90e3628e0">
    <cim:IdentifiedObject.name>RT132_G1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cfdc66c6-6d9f-4a55-8a17-55a90e3628e0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b0218d03-36cd-4f88-bcce-25d65098425e">
    <cim:IdentifiedObject.name>RT132_RL7-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b0218d03-36cd-4f88-bcce-25d65098425e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_64c2250e-987a-4e50-b171-9645823e3e5e">
    <cim:IdentifiedObject.name>RT132_RL2-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>64c2250e-987a-4e50-b171-9645823e3e5e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4e16485f-ef10-42bd-9cdb-3ff7be33c740">
    <cim:IdentifiedObject.name>RT133_RL6-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4e16485f-ef10-42bd-9cdb-3ff7be33c740</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a846f2df-01e6-4526-ba01-27f26860b248">
    <cim:IdentifiedObject.name>RT131_RL5-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a846f2df-01e6-4526-ba01-27f26860b248</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_42662ed8-4e59-498c-9640-af129a6bf790">
    <cim:IdentifiedObject.name>RT133_T3-B130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>42662ed8-4e59-498c-9640-af129a6bf790</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ab6b8e01-50f5-4b90-9fed-c6684847c154">
    <cim:IdentifiedObject.name>RT131_T1-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ab6b8e01-50f5-4b90-9fed-c6684847c154</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_752014fc-1414-4136-aff3-7c7dd7bf5735">
    <cim:IdentifiedObject.name>RT131_RL3-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>752014fc-1414-4136-aff3-7c7dd7bf5735</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a2b65ec0-6ca7-475c-8a2d-fe736ee07249">
    <cim:IdentifiedObject.name>RT131_RL6-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a2b65ec0-6ca7-475c-8a2d-fe736ee07249</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b1679271-7f71-40a2-96cd-4f76c57133ba">
    <cim:IdentifiedObject.name>RT132_RL7-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b1679271-7f71-40a2-96cd-4f76c57133ba</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_47654d7c-5da2-4d15-b688-018e9082ef4b">
    <cim:IdentifiedObject.name>RT132_T1-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>47654d7c-5da2-4d15-b688-018e9082ef4b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a7f79ce7-a432-4e36-9a4f-7f03071b9c50">
    <cim:IdentifiedObject.name>RT132_BAC130B-F2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a7f79ce7-a432-4e36-9a4f-7f03071b9c50</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bd45beb9-886e-4256-a7b4-65f720ea1cef">
    <cim:IdentifiedObject.name>RT131_T2-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bd45beb9-886e-4256-a7b4-65f720ea1cef</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_32990233-163f-44db-a3a2-130650b3b4a9">
    <cim:IdentifiedObject.name>FS50-ST2_T1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>32990233-163f-44db-a3a2-130650b3b4a9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e732e578-54d7-4cbb-8228-5e264b065355">
    <cim:IdentifiedObject.name>RT132_RL2-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e732e578-54d7-4cbb-8228-5e264b065355</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a460e35e-ef0e-42bb-9805-6bbd20f68c98">
    <cim:IdentifiedObject.name>RT131_T1-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a460e35e-ef0e-42bb-9805-6bbd20f68c98</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_25cb621a-ca59-4144-8f7f-6bd74e93d6fc">
    <cim:IdentifiedObject.name>RT132_RL1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>25cb621a-ca59-4144-8f7f-6bd74e93d6fc</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1dedda88-1610-4325-98da-7c6326451011">
    <cim:IdentifiedObject.name>RT131_T1-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1dedda88-1610-4325-98da-7c6326451011</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5aa5276e-2e2d-4700-bcab-bdea9a3231ad">
    <cim:IdentifiedObject.name>RT133_RL8-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5aa5276e-2e2d-4700-bcab-bdea9a3231ad</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bb0f8629-8c9f-42ba-be60-1d97e3f6c560">
    <cim:IdentifiedObject.name>RT132_RL2-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bb0f8629-8c9f-42ba-be60-1d97e3f6c560</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9a094be5-c77b-4cb4-8f30-f11644e96a0b">
    <cim:IdentifiedObject.name>FS50-ST2_L2-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9a094be5-c77b-4cb4-8f30-f11644e96a0b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9dda96e6-5a07-4716-b4f6-4b5c5df0dbfe">
    <cim:IdentifiedObject.name>RT132_G2-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9dda96e6-5a07-4716-b4f6-4b5c5df0dbfe</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_41720150-6c20-4490-9523-3e21dd6c676f">
    <cim:IdentifiedObject.name>RT131_RL6-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>41720150-6c20-4490-9523-3e21dd6c676f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_523ea5cc-d2e7-437e-9d52-757f3a00d441">
    <cim:IdentifiedObject.name>FS50-ST2_EK1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>523ea5cc-d2e7-437e-9d52-757f3a00d441</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0bdbe13f-2e26-4ea6-8e99-bdeadbaf8bf4">
    <cim:IdentifiedObject.name>RT133_T2-B130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0bdbe13f-2e26-4ea6-8e99-bdeadbaf8bf4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4cdedb49-86f5-40e0-9a0b-461272ccb875">
    <cim:IdentifiedObject.name>RT131_T2-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4cdedb49-86f5-40e0-9a0b-461272ccb875</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dab17373-4d67-4301-92b8-d084d6a88943">
    <cim:IdentifiedObject.name>RT132_T3-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dab17373-4d67-4301-92b8-d084d6a88943</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_142261d7-a70f-4b54-8146-ea69f62aa69b">
    <cim:IdentifiedObject.name>FS50-ST2_L1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>142261d7-a70f-4b54-8146-ea69f62aa69b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9951719c-5189-4f58-8562-89cfd66449df">
    <cim:IdentifiedObject.name>RT132_T1-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9951719c-5189-4f58-8562-89cfd66449df</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ab5f7e39-d56e-49d2-8dc5-6384ffcde517">
    <cim:IdentifiedObject.name>RT133_RL9-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ab5f7e39-d56e-49d2-8dc5-6384ffcde517</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_624a507e-ee6f-4b1b-9642-4acb88f0289d">
    <cim:IdentifiedObject.name>RT132_BAC130B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>624a507e-ee6f-4b1b-9642-4acb88f0289d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_259ec8c1-6109-480a-8374-f90edc646129">
    <cim:IdentifiedObject.name>RT131_T1-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>259ec8c1-6109-480a-8374-f90edc646129</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_64d9bf9d-8508-4dc5-ad65-c3b94aa43c8b">
    <cim:IdentifiedObject.name>RT132_BAC130-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>64d9bf9d-8508-4dc5-ad65-c3b94aa43c8b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_40b3c5d1-310d-4c90-bbb1-447defd13cf9">
    <cim:IdentifiedObject.name>RT131_RL5-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>40b3c5d1-310d-4c90-bbb1-447defd13cf9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a6e2ff7a-0281-44ba-bf13-25245d1ed592">
    <cim:IdentifiedObject.name>RT132_RL1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a6e2ff7a-0281-44ba-bf13-25245d1ed592</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1951e488-7217-4348-8590-b5014a64f88a">
    <cim:IdentifiedObject.name>RT133_RL8-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1951e488-7217-4348-8590-b5014a64f88a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6097f3ab-bb88-42a4-8016-ca2acab21290">
    <cim:IdentifiedObject.name>RT132_RL1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6097f3ab-bb88-42a4-8016-ca2acab21290</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1dac555e-71f1-40c6-9963-f004a4fde5cc">
    <cim:IdentifiedObject.name>RT132_BAC130-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1dac555e-71f1-40c6-9963-f004a4fde5cc</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b8f057df-cea4-4e38-8633-785ed96aa023">
    <cim:IdentifiedObject.name>RT131_RL6-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b8f057df-cea4-4e38-8633-785ed96aa023</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4f716136-5cb9-4b0b-8be3-fca7069be706">
    <cim:IdentifiedObject.name>RT132_G2-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4f716136-5cb9-4b0b-8be3-fca7069be706</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_71ccf727-6f03-4f65-b4de-7ceee6d0080e">
    <cim:IdentifiedObject.name>RT131_T2-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>71ccf727-6f03-4f65-b4de-7ceee6d0080e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_03974d2e-648d-4ceb-83a2-4ca1c62538d1">
    <cim:IdentifiedObject.name>RT132_RL7-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>03974d2e-648d-4ceb-83a2-4ca1c62538d1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2e898046-3d48-4b55-a74b-f67f9b0f9b2c">
    <cim:IdentifiedObject.name>RT133_RL9-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2e898046-3d48-4b55-a74b-f67f9b0f9b2c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_05705620-794b-462c-8215-de6ddb6151e7">
    <cim:IdentifiedObject.name>RT131_RL3-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>05705620-794b-462c-8215-de6ddb6151e7</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_39ac377d-a0f3-4355-bb0d-141c69bc29cb">
    <cim:IdentifiedObject.name>RT133_T3-A130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>39ac377d-a0f3-4355-bb0d-141c69bc29cb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fb194d15-5a73-42a3-a047-051e438fd4e0">
    <cim:IdentifiedObject.name>FS10-ST32_T1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fb194d15-5a73-42a3-a047-051e438fd4e0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_062bb4a0-0e7a-48dd-b383-1bbb7e14ab35">
    <cim:IdentifiedObject.name>RT131_T2-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>062bb4a0-0e7a-48dd-b383-1bbb7e14ab35</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dcdb92df-4690-4a75-b5e9-dded04c11e49">
    <cim:IdentifiedObject.name>RT133_EK1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dcdb92df-4690-4a75-b5e9-dded04c11e49</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dc44f844-a63f-4253-9729-517207b63593">
    <cim:IdentifiedObject.name>RT132_G1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dc44f844-a63f-4253-9729-517207b63593</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cf1dfa3a-4770-46a5-8114-75915937fc3c">
    <cim:IdentifiedObject.name>RT132_T2-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cf1dfa3a-4770-46a5-8114-75915937fc3c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fb7b7dd5-c964-4000-8729-fe157b91bd46">
    <cim:IdentifiedObject.name>RT131_RL4-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fb7b7dd5-c964-4000-8729-fe157b91bd46</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9c49f706-098f-4556-922b-cdf777a05f64">
    <cim:IdentifiedObject.name>RT132_T3-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9c49f706-098f-4556-922b-cdf777a05f64</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_599423f6-3c59-40c2-a26f-ec2017dcb0ba">
    <cim:IdentifiedObject.name>RT133_T1-B130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>599423f6-3c59-40c2-a26f-ec2017dcb0ba</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_af11b3b0-8743-4844-abd6-1752e805e14a">
    <cim:IdentifiedObject.name>RT133_T2-A130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>af11b3b0-8743-4844-abd6-1752e805e14a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ca721c64-1001-4ed6-b51a-d53dcd775ae9">
    <cim:IdentifiedObject.name>RT131_RL4-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ca721c64-1001-4ed6-b51a-d53dcd775ae9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d70dbf8a-2e82-42c4-837f-de2368b89789">
    <cim:IdentifiedObject.name>RT131_RL4-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d70dbf8a-2e82-42c4-837f-de2368b89789</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3a5e6ad4-c3d1-4855-801f-e8ecfa5a4d34">
    <cim:IdentifiedObject.name>RT133_RL5-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3a5e6ad4-c3d1-4855-801f-e8ecfa5a4d34</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5af03d6b-076a-4147-8123-08240241b026">
    <cim:IdentifiedObject.name>RT132_T2-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5af03d6b-076a-4147-8123-08240241b026</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3706099c-ee9c-4c89-8ca1-7ce73ec8a230">
    <cim:IdentifiedObject.name>RT133_EK1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3706099c-ee9c-4c89-8ca1-7ce73ec8a230</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Line rdf:ID="_ec007cd5-edd7-4800-97e3-aa2ae1f6a505">
    <cim:IdentifiedObject.name>AL10 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>ec007cd5-edd7-4800-97e3-aa2ae1f6a505</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b267ac72-2096-431f-882a-8139bc5c4615">
    <cim:IdentifiedObject.name>AL10</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ec007cd5-edd7-4800-97e3-aa2ae1f6a505" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002727273</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.62596</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.87788</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>49.70197</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>149.1059</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b267ac72-2096-431f-882a-8139bc5c4615</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7055ef79-720e-4672-9c6d-6a1d81da754d">
    <cim:IdentifiedObject.name>AL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_30f81de8-bb76-42f1-bded-111580c81059" />
    <cim:IdentifiedObject.mRID>7055ef79-720e-4672-9c6d-6a1d81da754d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ae19c821-58cc-4346-915b-24c1a9b247ba">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7055ef79-720e-4672-9c6d-6a1d81da754d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ae19c821-58cc-4346-915b-24c1a9b247ba</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7b566885-c022-4fbe-b018-566144f12756">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7055ef79-720e-4672-9c6d-6a1d81da754d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7b566885-c022-4fbe-b018-566144f12756</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_40081ccd-92a5-42d4-be81-72c7f177034d">
    <cim:IdentifiedObject.name>AL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_eccd2c0a-19f6-4bd8-9e2c-355dd2e5df3f" />
    <cim:IdentifiedObject.mRID>40081ccd-92a5-42d4-be81-72c7f177034d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_fe6e6ed5-7b09-4322-a63f-9fc45772cf71">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40081ccd-92a5-42d4-be81-72c7f177034d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fe6e6ed5-7b09-4322-a63f-9fc45772cf71</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f4304f29-4dde-4314-a546-dcfeed0f7b6a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40081ccd-92a5-42d4-be81-72c7f177034d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f4304f29-4dde-4314-a546-dcfeed0f7b6a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_5b6bdd95-6c44-48d1-bbdf-80a74ab05b33">
    <cim:IdentifiedObject.name>AL1 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>5b6bdd95-6c44-48d1-bbdf-80a74ab05b33</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_9e29b829-b840-4d5d-ad7b-4721c59a58e2">
    <cim:IdentifiedObject.name>AL1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b6bdd95-6c44-48d1-bbdf-80a74ab05b33" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>6.584363E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.103165</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.309495</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>14.71669</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>44.15006</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>9e29b829-b840-4d5d-ad7b-4721c59a58e2</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_95c7b4cd-349b-4283-bfce-addb3e1912d1">
    <cim:IdentifiedObject.name>AL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_97ede1fb-d635-4e4e-aace-28a6fd1d5e8f" />
    <cim:IdentifiedObject.mRID>95c7b4cd-349b-4283-bfce-addb3e1912d1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_dd5553c2-7833-4bc4-82fa-fee5bd240637">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95c7b4cd-349b-4283-bfce-addb3e1912d1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2100</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dd5553c2-7833-4bc4-82fa-fee5bd240637</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_183d00e1-f8df-4f3b-b475-13db2aae5601">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95c7b4cd-349b-4283-bfce-addb3e1912d1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>183d00e1-f8df-4f3b-b475-13db2aae5601</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_174f7d7d-7b5c-416d-a729-fd6b5042cbee">
    <cim:IdentifiedObject.name>AL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_06240aa2-6e37-4bed-a933-77de2c065614" />
    <cim:IdentifiedObject.mRID>174f7d7d-7b5c-416d-a729-fd6b5042cbee</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_50fc438a-365c-461f-812e-06c5a2e052b7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_174f7d7d-7b5c-416d-a729-fd6b5042cbee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2100</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>50fc438a-365c-461f-812e-06c5a2e052b7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_90bd60d1-2bda-4dd9-83a4-2458866da31a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_174f7d7d-7b5c-416d-a729-fd6b5042cbee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>90bd60d1-2bda-4dd9-83a4-2458866da31a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bfc571b6-7dd7-491e-8b0e-2f381eff5fc1">
    <cim:IdentifiedObject.name>AL3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>bfc571b6-7dd7-491e-8b0e-2f381eff5fc1</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f2df8633-f95a-410c-bc0f-2a1abaf92880">
    <cim:IdentifiedObject.name>AL3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bfc571b6-7dd7-491e-8b0e-2f381eff5fc1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>4.389575E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.103165</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.309495</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.51218</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>31.53654</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f2df8633-f95a-410c-bc0f-2a1abaf92880</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_8ba120d4-aec9-466f-99e3-55fba5cb999f">
    <cim:IdentifiedObject.name>AL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1b60e771-8faa-4bee-9494-b56eccd1b817" />
    <cim:IdentifiedObject.mRID>8ba120d4-aec9-466f-99e3-55fba5cb999f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_50d81c40-569d-4c8a-a780-b03842909995">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8ba120d4-aec9-466f-99e3-55fba5cb999f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1070</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>50d81c40-569d-4c8a-a780-b03842909995</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_85a3000c-f170-4fcf-90f3-ea95c785eb5b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8ba120d4-aec9-466f-99e3-55fba5cb999f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>85a3000c-f170-4fcf-90f3-ea95c785eb5b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f10d4b33-f085-4035-98b7-6c677c027f14">
    <cim:IdentifiedObject.name>AL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b5918759-f4ba-46b0-8b64-b05aec76d465" />
    <cim:IdentifiedObject.mRID>f10d4b33-f085-4035-98b7-6c677c027f14</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_cf2f5296-51bb-41f5-8bd4-bab7d9ffdfce">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f10d4b33-f085-4035-98b7-6c677c027f14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1070</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cf2f5296-51bb-41f5-8bd4-bab7d9ffdfce</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d3480707-22ae-404b-b391-f9b4a5185bc3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f10d4b33-f085-4035-98b7-6c677c027f14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d3480707-22ae-404b-b391-f9b4a5185bc3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ea51e176-9327-405f-8ed5-c5c00ab37886">
    <cim:IdentifiedObject.name>AL2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>ea51e176-9327-405f-8ed5-c5c00ab37886</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_d78418ce-7741-48a3-9301-18661647c908">
    <cim:IdentifiedObject.name>AL2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ea51e176-9327-405f-8ed5-c5c00ab37886" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>6.584363E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.103165</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.309495</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>14.71669</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>44.15006</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>d78418ce-7741-48a3-9301-18661647c908</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c17f93a6-056b-467e-a454-e5a61e63008c">
    <cim:IdentifiedObject.name>AL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a41944b4-971c-4dce-a028-83ea8db33418" />
    <cim:IdentifiedObject.mRID>c17f93a6-056b-467e-a454-e5a61e63008c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_93553fc6-dacf-400d-a9b1-1652807138c7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c17f93a6-056b-467e-a454-e5a61e63008c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2100</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>93553fc6-dacf-400d-a9b1-1652807138c7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b1305a9e-b3f8-4909-a2d0-c19a8f9847c0">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c17f93a6-056b-467e-a454-e5a61e63008c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b1305a9e-b3f8-4909-a2d0-c19a8f9847c0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_513ea92b-a6ef-4e68-862f-76eb7ca39f10">
    <cim:IdentifiedObject.name>AL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f046e424-f2fd-4156-9686-19a6a27d062c" />
    <cim:IdentifiedObject.mRID>513ea92b-a6ef-4e68-862f-76eb7ca39f10</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2d66802f-41b6-4dc6-899a-0306a3748a18">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_513ea92b-a6ef-4e68-862f-76eb7ca39f10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2100</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2d66802f-41b6-4dc6-899a-0306a3748a18</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_79c432e0-154c-44ab-9202-e8aea7116962">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_513ea92b-a6ef-4e68-862f-76eb7ca39f10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>79c432e0-154c-44ab-9202-e8aea7116962</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_53ba0471-0328-482b-986b-a987c0f3132a">
    <cim:IdentifiedObject.name>AL4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>53ba0471-0328-482b-986b-a987c0f3132a</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_877b0778-89f2-4a78-89f0-6391553b97d9">
    <cim:IdentifiedObject.name>AL4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_53ba0471-0328-482b-986b-a987c0f3132a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>4.389575E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.103165</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.309495</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.51218</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>31.53654</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>877b0778-89f2-4a78-89f0-6391553b97d9</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_12dcff24-3b0b-4d10-aa2c-69ca50513b03">
    <cim:IdentifiedObject.name>AL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ad74ae47-5925-4129-bff2-1e8de55432df" />
    <cim:IdentifiedObject.mRID>12dcff24-3b0b-4d10-aa2c-69ca50513b03</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_cbdefb89-b3e2-4e77-baa0-ef73f9ea1899">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_12dcff24-3b0b-4d10-aa2c-69ca50513b03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1070</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cbdefb89-b3e2-4e77-baa0-ef73f9ea1899</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ab2cdced-3b53-4eed-8587-5629d783c63b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_12dcff24-3b0b-4d10-aa2c-69ca50513b03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ab2cdced-3b53-4eed-8587-5629d783c63b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_62a3726e-de89-44bd-88f5-51a96afbb69f">
    <cim:IdentifiedObject.name>AL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6822bd83-68d5-427f-989d-fa9974e951c8" />
    <cim:IdentifiedObject.mRID>62a3726e-de89-44bd-88f5-51a96afbb69f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_94bc6b6c-f36f-4986-8ad7-a7284e087716">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_62a3726e-de89-44bd-88f5-51a96afbb69f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1070</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>94bc6b6c-f36f-4986-8ad7-a7284e087716</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_734c786c-0f96-40b8-8940-f96b0976caa0">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_62a3726e-de89-44bd-88f5-51a96afbb69f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>734c786c-0f96-40b8-8940-f96b0976caa0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e832c92c-7b49-47c9-8ddc-c0718272bf9c">
    <cim:IdentifiedObject.name>CL11 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>e832c92c-7b49-47c9-8ddc-c0718272bf9c</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_846117e4-d436-4b37-a4b3-6a8d6eaae2bc">
    <cim:IdentifiedObject.name>CL11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e832c92c-7b49-47c9-8ddc-c0718272bf9c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>846117e4-d436-4b37-a4b3-6a8d6eaae2bc</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_26024cbe-1baa-470c-b462-a39d1710d542">
    <cim:IdentifiedObject.name>CL11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cba46473-9a56-48d5-a947-8155ab198585" />
    <cim:IdentifiedObject.mRID>26024cbe-1baa-470c-b462-a39d1710d542</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_91c1ca38-98ae-4514-9fe6-12eae4076f54">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_26024cbe-1baa-470c-b462-a39d1710d542" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>91c1ca38-98ae-4514-9fe6-12eae4076f54</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_22e0e639-47ae-4539-89f4-898aa7cb50e4">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_26024cbe-1baa-470c-b462-a39d1710d542" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>22e0e639-47ae-4539-89f4-898aa7cb50e4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c51dca9d-4631-4efb-957b-cc5f27c493f1">
    <cim:IdentifiedObject.name>CL11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f51541c5-a3b9-43ac-92d2-e6d91e26c645" />
    <cim:IdentifiedObject.mRID>c51dca9d-4631-4efb-957b-cc5f27c493f1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_816183c3-90fd-411f-a846-ab434a392a22">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c51dca9d-4631-4efb-957b-cc5f27c493f1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>816183c3-90fd-411f-a846-ab434a392a22</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b51f4bcf-1600-450c-9477-b8515109e22b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c51dca9d-4631-4efb-957b-cc5f27c493f1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b51f4bcf-1600-450c-9477-b8515109e22b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e0985c75-3035-4172-9155-b9622cecf818">
    <cim:IdentifiedObject.name>CL1 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>e0985c75-3035-4172-9155-b9622cecf818</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e02e1166-1c43-4a4d-8c5a-82298ee0c8f5">
    <cim:IdentifiedObject.name>CL1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e0985c75-3035-4172-9155-b9622cecf818" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>24</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>72</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>216</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e02e1166-1c43-4a4d-8c5a-82298ee0c8f5</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0d87754f-35c3-487b-a6bf-93b4faedd088">
    <cim:IdentifiedObject.name>CL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_37381e5f-36c8-4e86-9b2f-26b5e43adab9" />
    <cim:IdentifiedObject.mRID>0d87754f-35c3-487b-a6bf-93b4faedd088</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_93b9a673-8ba9-43bb-aa14-fa96b1754e01">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0d87754f-35c3-487b-a6bf-93b4faedd088" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>93b9a673-8ba9-43bb-aa14-fa96b1754e01</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ec736a22-53e9-4e44-908f-587072056e08">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0d87754f-35c3-487b-a6bf-93b4faedd088" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ec736a22-53e9-4e44-908f-587072056e08</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_5075164c-5a46-43b7-9c56-a7443a0e5e73">
    <cim:IdentifiedObject.name>CL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_37b6d57e-d459-422a-8b81-d612a9ead26c" />
    <cim:IdentifiedObject.mRID>5075164c-5a46-43b7-9c56-a7443a0e5e73</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_74bf2938-8672-4ae4-bc8a-8ac1eb4f9615">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5075164c-5a46-43b7-9c56-a7443a0e5e73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>74bf2938-8672-4ae4-bc8a-8ac1eb4f9615</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0dd80feb-ed72-46ff-922b-526250fffa7b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5075164c-5a46-43b7-9c56-a7443a0e5e73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0dd80feb-ed72-46ff-922b-526250fffa7b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_59040595-aad8-4a88-a3e7-700b03dd102b">
    <cim:IdentifiedObject.name>AL5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>59040595-aad8-4a88-a3e7-700b03dd102b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_68576ea0-50b7-4484-997c-e18bc4feee91">
    <cim:IdentifiedObject.name>AL5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_59040595-aad8-4a88-a3e7-700b03dd102b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8.779149E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.943338</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>8.830013</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>18.92302</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>56.76906</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>68576ea0-50b7-4484-997c-e18bc4feee91</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_721026fa-b823-45a7-a3f0-77d5679ae4d0">
    <cim:IdentifiedObject.name>AL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b044e05e-325e-4491-8858-536aa71f3cac" />
    <cim:IdentifiedObject.mRID>721026fa-b823-45a7-a3f0-77d5679ae4d0</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_159b102a-6b23-4198-bc89-288082862919">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_721026fa-b823-45a7-a3f0-77d5679ae4d0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>159b102a-6b23-4198-bc89-288082862919</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bd434402-cf8e-4c39-9325-45a647e26edc">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_721026fa-b823-45a7-a3f0-77d5679ae4d0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bd434402-cf8e-4c39-9325-45a647e26edc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ae298f93-74d6-4854-8070-70127ee4e7fa">
    <cim:IdentifiedObject.name>AL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4dbed53e-7fa4-4e24-9bd5-c8996d72090c" />
    <cim:IdentifiedObject.mRID>ae298f93-74d6-4854-8070-70127ee4e7fa</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ea9743fc-72fa-49c4-8e81-7c37b0e47986">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae298f93-74d6-4854-8070-70127ee4e7fa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ea9743fc-72fa-49c4-8e81-7c37b0e47986</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cb41bddf-36e9-4200-ad83-d842c8d5c122">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae298f93-74d6-4854-8070-70127ee4e7fa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cb41bddf-36e9-4200-ad83-d842c8d5c122</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_48098558-ea00-454d-8485-4f1586bd1e2b">
    <cim:IdentifiedObject.name>CL10 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>48098558-ea00-454d-8485-4f1586bd1e2b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_31e184a9-e736-41d8-8c64-d1c230021303">
    <cim:IdentifiedObject.name>CL10</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_48098558-ea00-454d-8485-4f1586bd1e2b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>31e184a9-e736-41d8-8c64-d1c230021303</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_16a17962-0910-4171-b941-1e14fe7ae052">
    <cim:IdentifiedObject.name>CL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_19582994-4549-4b70-9e09-bd2873a91e79" />
    <cim:IdentifiedObject.mRID>16a17962-0910-4171-b941-1e14fe7ae052</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_23840f1e-e2e8-4b3d-8108-93c1a24097b2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_16a17962-0910-4171-b941-1e14fe7ae052" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>23840f1e-e2e8-4b3d-8108-93c1a24097b2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6afb2d39-3bbd-425b-b0b7-504e822cba19">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_16a17962-0910-4171-b941-1e14fe7ae052" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6afb2d39-3bbd-425b-b0b7-504e822cba19</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_21902598-2134-4a6e-ab36-000e28a04ce1">
    <cim:IdentifiedObject.name>CL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a772ce45-4abf-46a0-83af-64fff602d23e" />
    <cim:IdentifiedObject.mRID>21902598-2134-4a6e-ab36-000e28a04ce1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5276ac99-f8e0-485b-a52c-2a21fca19a83">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_21902598-2134-4a6e-ab36-000e28a04ce1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5276ac99-f8e0-485b-a52c-2a21fca19a83</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_935d9efc-1ffc-468f-a5ae-ad78d7fc2e09">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_21902598-2134-4a6e-ab36-000e28a04ce1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>935d9efc-1ffc-468f-a5ae-ad78d7fc2e09</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_9c763114-4fc7-4460-a5c0-ccd87c11e4cc">
    <cim:IdentifiedObject.name>CL2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>9c763114-4fc7-4460-a5c0-ccd87c11e4cc</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ef11fdd0-7dc8-4df7-a635-251ff310d171">
    <cim:IdentifiedObject.name>CL2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c763114-4fc7-4460-a5c0-ccd87c11e4cc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.001125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>96</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>288</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ef11fdd0-7dc8-4df7-a635-251ff310d171</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d228c61c-6a7f-4fb1-88da-dcf70ca698b1">
    <cim:IdentifiedObject.name>CL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0edb8113-afd3-4f82-a3f6-76fd6d5b1683" />
    <cim:IdentifiedObject.mRID>d228c61c-6a7f-4fb1-88da-dcf70ca698b1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_04931d24-f1d6-4dbe-ab5e-9ca65752e483">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d228c61c-6a7f-4fb1-88da-dcf70ca698b1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>04931d24-f1d6-4dbe-ab5e-9ca65752e483</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_aa3a1efc-dd8e-4a03-8230-49ff7e1be74c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d228c61c-6a7f-4fb1-88da-dcf70ca698b1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aa3a1efc-dd8e-4a03-8230-49ff7e1be74c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1de1920e-a29c-4838-aabe-bf03156ee0ec">
    <cim:IdentifiedObject.name>CL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f1cfe2eb-f0ce-4f35-8817-34f8f0899de0" />
    <cim:IdentifiedObject.mRID>1de1920e-a29c-4838-aabe-bf03156ee0ec</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e3cbbc02-315c-40c0-bd00-0caf152f7e60">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1de1920e-a29c-4838-aabe-bf03156ee0ec" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e3cbbc02-315c-40c0-bd00-0caf152f7e60</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_43bb400a-152a-4c3e-a79a-1da029f48343">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1de1920e-a29c-4838-aabe-bf03156ee0ec" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>43bb400a-152a-4c3e-a79a-1da029f48343</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_970ba5f7-656d-4a91-88ad-b61608857a79">
    <cim:IdentifiedObject.name>CL17 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>970ba5f7-656d-4a91-88ad-b61608857a79</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_20119a6d-5ad3-4d08-aed7-79b476537602">
    <cim:IdentifiedObject.name>CL17</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_970ba5f7-656d-4a91-88ad-b61608857a79" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>16</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>48</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>106.72</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>320.16</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>20119a6d-5ad3-4d08-aed7-79b476537602</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_cac89f2a-1741-445c-a03e-ad1a39874c63">
    <cim:IdentifiedObject.name>CL17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6381c9ab-051d-41d7-aa53-378aebf04ecd" />
    <cim:IdentifiedObject.mRID>cac89f2a-1741-445c-a03e-ad1a39874c63</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_88565db2-99d9-4ac6-8f73-0e99b54e0037">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cac89f2a-1741-445c-a03e-ad1a39874c63" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>88565db2-99d9-4ac6-8f73-0e99b54e0037</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3ac5b747-b007-4dd1-8ee8-6b3baf4a9dc8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cac89f2a-1741-445c-a03e-ad1a39874c63" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3ac5b747-b007-4dd1-8ee8-6b3baf4a9dc8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_058b61d5-94fb-4995-9395-279550d644c5">
    <cim:IdentifiedObject.name>CL17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_23e1a7b4-e2cc-49d1-bb05-b98ce15e1185" />
    <cim:IdentifiedObject.mRID>058b61d5-94fb-4995-9395-279550d644c5</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d45b1648-9f3e-483c-9c11-d11411418e4c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_058b61d5-94fb-4995-9395-279550d644c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d45b1648-9f3e-483c-9c11-d11411418e4c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b5f04d2f-1d3f-48da-9d24-fee72c7a9976">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_058b61d5-94fb-4995-9395-279550d644c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b5f04d2f-1d3f-48da-9d24-fee72c7a9976</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_58499c12-2b24-4437-9375-352350499a84">
    <cim:IdentifiedObject.name>AL8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>58499c12-2b24-4437-9375-352350499a84</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_eec142b7-df7b-4276-87d7-613662be7dd1">
    <cim:IdentifiedObject.name>AL8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_58499c12-2b24-4437-9375-352350499a84" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001426612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.307673</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>18.92302</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>42.05054</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>126.1516</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>eec142b7-df7b-4276-87d7-613662be7dd1</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_39014719-ad4d-415d-b248-9b21adcf19ea">
    <cim:IdentifiedObject.name>AL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_79bde081-c21c-4e11-aaaf-829a3df94308" />
    <cim:IdentifiedObject.mRID>39014719-ad4d-415d-b248-9b21adcf19ea</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_71a09a3c-486c-4459-b524-459f98a01aff">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_39014719-ad4d-415d-b248-9b21adcf19ea" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>71a09a3c-486c-4459-b524-459f98a01aff</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d14765d2-de3a-4077-a51a-2e28996500f2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_39014719-ad4d-415d-b248-9b21adcf19ea" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d14765d2-de3a-4077-a51a-2e28996500f2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_e9ae412d-fce7-489a-9f50-3372fd04d710">
    <cim:IdentifiedObject.name>AL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6f76276a-5543-4276-b23c-6669a8b76ab9" />
    <cim:IdentifiedObject.mRID>e9ae412d-fce7-489a-9f50-3372fd04d710</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d2f564e9-0aa5-4ed8-a402-667e46a89b92">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e9ae412d-fce7-489a-9f50-3372fd04d710" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d2f564e9-0aa5-4ed8-a402-667e46a89b92</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_144429e5-f10a-4ec3-95d4-34f25bbb60fe">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e9ae412d-fce7-489a-9f50-3372fd04d710" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>144429e5-f10a-4ec3-95d4-34f25bbb60fe</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_074cc2d5-7bf9-473c-8813-0ab93c0d91b3">
    <cim:IdentifiedObject.name>AL9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>074cc2d5-7bf9-473c-8813-0ab93c0d91b3</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f044d5f4-5fba-4eb4-be7b-a7625fda85e4">
    <cim:IdentifiedObject.name>AL9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_074cc2d5-7bf9-473c-8813-0ab93c0d91b3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002727273</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.62596</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.87788</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>49.70197</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>149.1059</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f044d5f4-5fba-4eb4-be7b-a7625fda85e4</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f38425ad-d5a1-43e2-aa15-c7c2997fdcef">
    <cim:IdentifiedObject.name>AL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2c5d3b20-f456-46b2-954a-ee13559db641" />
    <cim:IdentifiedObject.mRID>f38425ad-d5a1-43e2-aa15-c7c2997fdcef</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b55f8040-0ec0-4433-aee2-8a1e6f25c87c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f38425ad-d5a1-43e2-aa15-c7c2997fdcef" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b55f8040-0ec0-4433-aee2-8a1e6f25c87c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1e8e1784-e916-47ab-b537-33606751f37b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f38425ad-d5a1-43e2-aa15-c7c2997fdcef" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1e8e1784-e916-47ab-b537-33606751f37b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d81b8dfd-35d0-4378-a62f-e91e16fc2b57">
    <cim:IdentifiedObject.name>AL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_74ddb0a2-74b7-4c06-9dc7-df6793224bc4" />
    <cim:IdentifiedObject.mRID>d81b8dfd-35d0-4378-a62f-e91e16fc2b57</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e510d972-70ac-4313-9c8f-5332dd1bcdd3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d81b8dfd-35d0-4378-a62f-e91e16fc2b57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e510d972-70ac-4313-9c8f-5332dd1bcdd3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a90e85ef-74d1-4cf3-9916-4da6b8485d7c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d81b8dfd-35d0-4378-a62f-e91e16fc2b57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a90e85ef-74d1-4cf3-9916-4da6b8485d7c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bf72c08f-ca8a-4dd6-98c4-395e2a92f534">
    <cim:IdentifiedObject.name>CL12 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>bf72c08f-ca8a-4dd6-98c4-395e2a92f534</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_d5c0d6d6-b846-4406-9739-066ee473d945">
    <cim:IdentifiedObject.name>CL12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bf72c08f-ca8a-4dd6-98c4-395e2a92f534" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.001875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>16</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>48</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>160</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>480</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>d5c0d6d6-b846-4406-9739-066ee473d945</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d1c8c007-e83c-4d31-97b8-59778ae886ac">
    <cim:IdentifiedObject.name>CL12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_60867105-4e7a-41c9-9ee8-2606b361ed1c" />
    <cim:IdentifiedObject.mRID>d1c8c007-e83c-4d31-97b8-59778ae886ac</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ddf7a1f1-95a3-4668-9626-286fa3cdbdaa">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1c8c007-e83c-4d31-97b8-59778ae886ac" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ddf7a1f1-95a3-4668-9626-286fa3cdbdaa</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bf09eadb-d77d-4901-8733-6d71c7919ffa">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1c8c007-e83c-4d31-97b8-59778ae886ac" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bf09eadb-d77d-4901-8733-6d71c7919ffa</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_4aa90eb9-116a-4282-ac51-efa20b482a03">
    <cim:IdentifiedObject.name>CL12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_911da4b9-c433-429a-905e-3b64ee610cff" />
    <cim:IdentifiedObject.mRID>4aa90eb9-116a-4282-ac51-efa20b482a03</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_38a4d60e-5605-4387-9079-11193bf22e2d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4aa90eb9-116a-4282-ac51-efa20b482a03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>38a4d60e-5605-4387-9079-11193bf22e2d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b09692f6-2b56-486b-9e27-683914c57c68">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4aa90eb9-116a-4282-ac51-efa20b482a03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b09692f6-2b56-486b-9e27-683914c57c68</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_8f8ed7dc-012f-4edc-9b9f-c26e7471da3a">
    <cim:IdentifiedObject.name>AL6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>8f8ed7dc-012f-4edc-9b9f-c26e7471da3a</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_a41edad5-0610-4ac5-bcfc-d46bea6f9d4e">
    <cim:IdentifiedObject.name>AL6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8f8ed7dc-012f-4edc-9b9f-c26e7471da3a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8.779149E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.943338</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>8.830013</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>18.92302</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>56.76906</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>a41edad5-0610-4ac5-bcfc-d46bea6f9d4e</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e18e1976-b11f-4f9e-a9b7-b2000bfb2ad8">
    <cim:IdentifiedObject.name>AL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1ff2fa9b-a4a6-475d-aa27-bccb00b46a47" />
    <cim:IdentifiedObject.mRID>e18e1976-b11f-4f9e-a9b7-b2000bfb2ad8</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7888eb21-9e9b-4d69-9de9-7a18593d328a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e18e1976-b11f-4f9e-a9b7-b2000bfb2ad8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7888eb21-9e9b-4d69-9de9-7a18593d328a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d5100ba7-859a-4b7a-8d92-8cba6f2fc3fa">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e18e1976-b11f-4f9e-a9b7-b2000bfb2ad8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d5100ba7-859a-4b7a-8d92-8cba6f2fc3fa</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_dd2aa07f-ddd4-49fa-a945-e90276e78d2c">
    <cim:IdentifiedObject.name>AL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0bc442f1-8139-4c50-9756-7539f1ada100" />
    <cim:IdentifiedObject.mRID>dd2aa07f-ddd4-49fa-a945-e90276e78d2c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0c3f6531-b23e-4e38-a30f-e629ed272fdc">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd2aa07f-ddd4-49fa-a945-e90276e78d2c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0c3f6531-b23e-4e38-a30f-e629ed272fdc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_10a23749-22b4-4f69-8fa5-131ec881dbee">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd2aa07f-ddd4-49fa-a945-e90276e78d2c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>10a23749-22b4-4f69-8fa5-131ec881dbee</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_73885d5c-76eb-4dcf-8da1-acc920e500b9">
    <cim:IdentifiedObject.name>AL7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>73885d5c-76eb-4dcf-8da1-acc920e500b9</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_dec54c37-c666-4193-8ffe-a9754d0e2753">
    <cim:IdentifiedObject.name>AL7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73885d5c-76eb-4dcf-8da1-acc920e500b9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001426612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.307673</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>18.92302</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>42.05054</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>126.1516</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>dec54c37-c666-4193-8ffe-a9754d0e2753</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7523693c-bc94-45d6-b95c-c2076f71f99b">
    <cim:IdentifiedObject.name>AL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5302db3a-4c0e-44d3-818a-c3ab60363106" />
    <cim:IdentifiedObject.mRID>7523693c-bc94-45d6-b95c-c2076f71f99b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0570c0f5-ca23-4ffe-b1e4-11e4190c48e3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7523693c-bc94-45d6-b95c-c2076f71f99b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0570c0f5-ca23-4ffe-b1e4-11e4190c48e3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_acd02ffb-ebeb-491e-93a4-347beaf014aa">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7523693c-bc94-45d6-b95c-c2076f71f99b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>acd02ffb-ebeb-491e-93a4-347beaf014aa</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_440afdd0-fda6-4686-a7e9-c2c582e03658">
    <cim:IdentifiedObject.name>AL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_448c96aa-f30c-4dfb-abf1-56b0b8913b71" />
    <cim:IdentifiedObject.mRID>440afdd0-fda6-4686-a7e9-c2c582e03658</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0c85acdf-fb06-4b26-8399-70f0562bd975">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_440afdd0-fda6-4686-a7e9-c2c582e03658" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0c85acdf-fb06-4b26-8399-70f0562bd975</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fd78700b-1c17-4ee3-9160-b189c7fd7697">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_440afdd0-fda6-4686-a7e9-c2c582e03658" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fd78700b-1c17-4ee3-9160-b189c7fd7697</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bd564e64-0f49-4f47-8f9a-9c1757d94c69">
    <cim:IdentifiedObject.name>CL15 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>bd564e64-0f49-4f47-8f9a-9c1757d94c69</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c77668c9-6993-4391-8c03-29fc802ad605">
    <cim:IdentifiedObject.name>CL15</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bd564e64-0f49-4f47-8f9a-9c1757d94c69" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0015</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>128</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>384</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c77668c9-6993-4391-8c03-29fc802ad605</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_1e75d516-2462-4fdd-9d53-b38e397f8e25">
    <cim:IdentifiedObject.name>CL15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_635e2a2a-e9db-4023-96a6-064a4bcf5a1e" />
    <cim:IdentifiedObject.mRID>1e75d516-2462-4fdd-9d53-b38e397f8e25</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3ce0b7ba-1013-4bc5-92ba-090ac89d8763">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1e75d516-2462-4fdd-9d53-b38e397f8e25" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3ce0b7ba-1013-4bc5-92ba-090ac89d8763</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_aaacbb04-574a-4eb2-af42-eaa07bc48d18">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1e75d516-2462-4fdd-9d53-b38e397f8e25" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aaacbb04-574a-4eb2-af42-eaa07bc48d18</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_436d867b-2f3d-4f0d-baaa-ba0424d03877">
    <cim:IdentifiedObject.name>CL15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c05380e8-5591-4ebf-b61d-c17b28b5ad8f" />
    <cim:IdentifiedObject.mRID>436d867b-2f3d-4f0d-baaa-ba0424d03877</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_51dc27f8-53ff-41ea-aefd-e98342203605">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_436d867b-2f3d-4f0d-baaa-ba0424d03877" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>51dc27f8-53ff-41ea-aefd-e98342203605</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e2536b5c-cf03-4460-9a82-e8758d27317f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_436d867b-2f3d-4f0d-baaa-ba0424d03877" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e2536b5c-cf03-4460-9a82-e8758d27317f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_aa3f0804-560a-4205-8430-1905fb46e7be">
    <cim:IdentifiedObject.name>CL16 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>aa3f0804-560a-4205-8430-1905fb46e7be</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b7ebe594-e470-4a2f-9cbe-c83e4dbb9379">
    <cim:IdentifiedObject.name>CL16</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aa3f0804-560a-4205-8430-1905fb46e7be" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0015</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>133.28</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>399.84</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b7ebe594-e470-4a2f-9cbe-c83e4dbb9379</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_64e5dcd1-b19c-432a-baab-0f59ddd59f87">
    <cim:IdentifiedObject.name>CL16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c6e95492-a98a-49dc-9d1a-41cef1d2639d" />
    <cim:IdentifiedObject.mRID>64e5dcd1-b19c-432a-baab-0f59ddd59f87</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f9f8dbc0-4d13-4fb4-bc72-9576f9b8c6ec">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64e5dcd1-b19c-432a-baab-0f59ddd59f87" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f9f8dbc0-4d13-4fb4-bc72-9576f9b8c6ec</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_41765814-2d5c-438a-843a-91bc0d02387a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64e5dcd1-b19c-432a-baab-0f59ddd59f87" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>41765814-2d5c-438a-843a-91bc0d02387a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f3c7d765-5f9a-43f7-a125-0a6e94b41b10">
    <cim:IdentifiedObject.name>CL16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7aa8f182-8985-4d6e-8bce-6ebe853fb2ef" />
    <cim:IdentifiedObject.mRID>f3c7d765-5f9a-43f7-a125-0a6e94b41b10</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6a51de57-a333-4652-a965-8632a5c58547">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f3c7d765-5f9a-43f7-a125-0a6e94b41b10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6a51de57-a333-4652-a965-8632a5c58547</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1824c82a-ffde-467e-8f6c-4b79acb1a1ad">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f3c7d765-5f9a-43f7-a125-0a6e94b41b10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1824c82a-ffde-467e-8f6c-4b79acb1a1ad</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_35df9a0a-cbe9-4b0b-a2e9-5151ce829644">
    <cim:IdentifiedObject.name>CL14 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>35df9a0a-cbe9-4b0b-a2e9-5151ce829644</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_8455f014-d0a0-4712-ad70-8275de3b2ee8">
    <cim:IdentifiedObject.name>CL14</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35df9a0a-cbe9-4b0b-a2e9-5151ce829644" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0015</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>128</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>384</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>8455f014-d0a0-4712-ad70-8275de3b2ee8</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_dd798fb4-3cfc-4694-aee0-857c6165eb80">
    <cim:IdentifiedObject.name>CL14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6872b1c9-9f39-48d5-88c3-25d9d82af2a2" />
    <cim:IdentifiedObject.mRID>dd798fb4-3cfc-4694-aee0-857c6165eb80</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7d918eea-6549-4792-8b76-26943232616e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd798fb4-3cfc-4694-aee0-857c6165eb80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7d918eea-6549-4792-8b76-26943232616e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_561d1374-f754-4d4d-adc7-b6c41995a522">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd798fb4-3cfc-4694-aee0-857c6165eb80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>561d1374-f754-4d4d-adc7-b6c41995a522</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_51472324-40d0-4b49-a5cd-7f7f196de4ca">
    <cim:IdentifiedObject.name>CL14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a09be7b3-3f28-4e34-8741-2b5afc6d62c3" />
    <cim:IdentifiedObject.mRID>51472324-40d0-4b49-a5cd-7f7f196de4ca</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e51c67ad-fa21-4fef-b950-c2771bb1672a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_51472324-40d0-4b49-a5cd-7f7f196de4ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e51c67ad-fa21-4fef-b950-c2771bb1672a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dd208f2a-fd75-4c86-81f5-9ca3c26a36e8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_51472324-40d0-4b49-a5cd-7f7f196de4ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dd208f2a-fd75-4c86-81f5-9ca3c26a36e8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_3204a51f-58e4-4a27-a947-91ea907aa471">
    <cim:IdentifiedObject.name>CL13 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>3204a51f-58e4-4a27-a947-91ea907aa471</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_26f7a4d5-60b8-4864-bb5e-311f20242300">
    <cim:IdentifiedObject.name>CL13</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3204a51f-58e4-4a27-a947-91ea907aa471" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>48</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>26f7a4d5-60b8-4864-bb5e-311f20242300</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7b44047e-c31f-418a-845a-79da21b8163e">
    <cim:IdentifiedObject.name>CL13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_17c6c137-c45a-4fe3-bbf9-37a0330e7db2" />
    <cim:IdentifiedObject.mRID>7b44047e-c31f-418a-845a-79da21b8163e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2b1e2e6c-ad18-48a9-bafe-c89c8768e2b4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b44047e-c31f-418a-845a-79da21b8163e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3600</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2b1e2e6c-ad18-48a9-bafe-c89c8768e2b4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_388dddc8-9653-40c4-9088-fd35e99aa054">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b44047e-c31f-418a-845a-79da21b8163e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>388dddc8-9653-40c4-9088-fd35e99aa054</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ccd1cb31-fafc-47e2-9dcc-e60ef1d6786d">
    <cim:IdentifiedObject.name>CL13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_39b26ad1-6660-46cc-b2a2-0f2b1e2b2e7a" />
    <cim:IdentifiedObject.mRID>ccd1cb31-fafc-47e2-9dcc-e60ef1d6786d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b3668524-899b-4853-bfcf-36092c59d77d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ccd1cb31-fafc-47e2-9dcc-e60ef1d6786d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3600</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b3668524-899b-4853-bfcf-36092c59d77d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_410bc8bf-86be-427f-84f1-6a1aa619d25b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ccd1cb31-fafc-47e2-9dcc-e60ef1d6786d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>410bc8bf-86be-427f-84f1-6a1aa619d25b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_90bb8d7b-270f-4da1-a9eb-dd53c3fdf43d">
    <cim:IdentifiedObject.name>CL3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>90bb8d7b-270f-4da1-a9eb-dd53c3fdf43d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ff8f255b-7395-4cfc-a258-141c2e520b64">
    <cim:IdentifiedObject.name>CL3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_90bb8d7b-270f-4da1-a9eb-dd53c3fdf43d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ff8f255b-7395-4cfc-a258-141c2e520b64</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2549605e-9173-4035-8790-320f7c1f636f">
    <cim:IdentifiedObject.name>CL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_812b7094-bd9e-408a-a9ea-8f705586f6b5" />
    <cim:IdentifiedObject.mRID>2549605e-9173-4035-8790-320f7c1f636f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_26cf1b8c-0814-4ea7-866e-80bdc897f8d3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2549605e-9173-4035-8790-320f7c1f636f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>26cf1b8c-0814-4ea7-866e-80bdc897f8d3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c57a5d39-865e-4e98-a27a-9e3af2979892">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2549605e-9173-4035-8790-320f7c1f636f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c57a5d39-865e-4e98-a27a-9e3af2979892</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ba7b5dc4-8e4a-4e53-96c7-eb04c87e700c">
    <cim:IdentifiedObject.name>CL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b457ec53-84d8-45aa-a53a-74b8a0d313da" />
    <cim:IdentifiedObject.mRID>ba7b5dc4-8e4a-4e53-96c7-eb04c87e700c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_727f5ed8-f4a2-43b2-b846-2a92e0c934c6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba7b5dc4-8e4a-4e53-96c7-eb04c87e700c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>727f5ed8-f4a2-43b2-b846-2a92e0c934c6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fd3b37ac-874b-47e7-9f6c-367afaf63f07">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba7b5dc4-8e4a-4e53-96c7-eb04c87e700c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fd3b37ac-874b-47e7-9f6c-367afaf63f07</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_88c87801-8ebb-4e87-80c4-4501e868bfbc">
    <cim:IdentifiedObject.name>CL7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_1c8a4c46-5c8d-4089-b059-2a4a3cf4da64" />
    <cim:IdentifiedObject.mRID>88c87801-8ebb-4e87-80c4-4501e868bfbc</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b676e63f-e89a-4bd7-b786-95fe458298eb">
    <cim:IdentifiedObject.name>CL7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_88c87801-8ebb-4e87-80c4-4501e868bfbc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b676e63f-e89a-4bd7-b786-95fe458298eb</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_5ea6f513-7af9-49c5-8079-c14a7236ebe2">
    <cim:IdentifiedObject.name>CL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7230afff-ed7a-4eec-87b4-a2591f92f8cb" />
    <cim:IdentifiedObject.mRID>5ea6f513-7af9-49c5-8079-c14a7236ebe2</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0c53599f-4662-4d22-8c3f-835facf1c35b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5ea6f513-7af9-49c5-8079-c14a7236ebe2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3000</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0c53599f-4662-4d22-8c3f-835facf1c35b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_976cb77a-0012-448e-a66c-9716b0f0f5c3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5ea6f513-7af9-49c5-8079-c14a7236ebe2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>976cb77a-0012-448e-a66c-9716b0f0f5c3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b02906fd-287f-4794-aa32-94d8b6960e27">
    <cim:IdentifiedObject.name>CL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1a15bac5-52e3-465a-97d5-e0495188dadf" />
    <cim:IdentifiedObject.mRID>b02906fd-287f-4794-aa32-94d8b6960e27</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_804e19c0-1e00-404b-a2c8-4bccd41405a8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b02906fd-287f-4794-aa32-94d8b6960e27" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3000</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>804e19c0-1e00-404b-a2c8-4bccd41405a8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_440bb2c7-d4ad-43c3-96f2-5eca6e0c05d1">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b02906fd-287f-4794-aa32-94d8b6960e27" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>440bb2c7-d4ad-43c3-96f2-5eca6e0c05d1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e4f22acd-7410-42e7-84bb-848487ec8184">
    <cim:IdentifiedObject.name>CL8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>e4f22acd-7410-42e7-84bb-848487ec8184</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_385facd6-d38a-4778-a93c-7b32b071b5ee">
    <cim:IdentifiedObject.name>CL8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e4f22acd-7410-42e7-84bb-848487ec8184" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00065625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>56</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>168</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>385facd6-d38a-4778-a93c-7b32b071b5ee</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f1ba22e8-58d0-4d4d-a687-16ab83e93eb7">
    <cim:IdentifiedObject.name>CL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6c5eb308-2091-49c8-9fee-29470246c985" />
    <cim:IdentifiedObject.mRID>f1ba22e8-58d0-4d4d-a687-16ab83e93eb7</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_fdeb5074-2f2f-4e25-bdd9-135146de0e85">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1ba22e8-58d0-4d4d-a687-16ab83e93eb7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fdeb5074-2f2f-4e25-bdd9-135146de0e85</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b13fce2e-c65f-4d87-a84a-21a8d12ab6d7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1ba22e8-58d0-4d4d-a687-16ab83e93eb7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b13fce2e-c65f-4d87-a84a-21a8d12ab6d7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d26a9884-bc12-445d-9652-25ad9569c22c">
    <cim:IdentifiedObject.name>CL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_96290284-4de9-4c85-9b95-a62aa5fd128d" />
    <cim:IdentifiedObject.mRID>d26a9884-bc12-445d-9652-25ad9569c22c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f0c74915-4e33-46a2-8b2e-18828f89294b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d26a9884-bc12-445d-9652-25ad9569c22c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f0c74915-4e33-46a2-8b2e-18828f89294b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_989b839a-c89a-4cd4-9501-5c851d869508">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d26a9884-bc12-445d-9652-25ad9569c22c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>989b839a-c89a-4cd4-9501-5c851d869508</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_8bddd868-8494-4d47-a091-f599a43158f0">
    <cim:IdentifiedObject.name>CL9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>8bddd868-8494-4d47-a091-f599a43158f0</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f91005a2-26f6-4478-9454-adc4bb014a01">
    <cim:IdentifiedObject.name>CL9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bddd868-8494-4d47-a091-f599a43158f0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f91005a2-26f6-4478-9454-adc4bb014a01</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_1abe9ee7-a0bf-4240-b2dd-215e6a28d7ed">
    <cim:IdentifiedObject.name>CL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bc345d90-aada-466f-83fd-a9c5bce20b08" />
    <cim:IdentifiedObject.mRID>1abe9ee7-a0bf-4240-b2dd-215e6a28d7ed</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2ef72402-5267-4361-94ab-847bf03adcf1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1abe9ee7-a0bf-4240-b2dd-215e6a28d7ed" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2ef72402-5267-4361-94ab-847bf03adcf1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_830eb9db-6612-41f8-ab5d-b7db83704f22">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1abe9ee7-a0bf-4240-b2dd-215e6a28d7ed" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>830eb9db-6612-41f8-ab5d-b7db83704f22</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_458386fb-9973-420c-9b7b-b29af301eb9f">
    <cim:IdentifiedObject.name>CL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1407807a-d137-410e-88f7-c44e788a152a" />
    <cim:IdentifiedObject.mRID>458386fb-9973-420c-9b7b-b29af301eb9f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_eafac7ca-cd13-448f-9812-874ca40127f0">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_458386fb-9973-420c-9b7b-b29af301eb9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>eafac7ca-cd13-448f-9812-874ca40127f0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9ee9ece8-23db-4055-a37c-a9566c3dffbc">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_458386fb-9973-420c-9b7b-b29af301eb9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9ee9ece8-23db-4055-a37c-a9566c3dffbc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_98288844-5f4e-4152-9891-f0ff04486b33">
    <cim:IdentifiedObject.name>CL6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_1c8a4c46-5c8d-4089-b059-2a4a3cf4da64" />
    <cim:IdentifiedObject.mRID>98288844-5f4e-4152-9891-f0ff04486b33</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c30585bb-fe3f-404f-91c6-c5cb91948418">
    <cim:IdentifiedObject.name>CL6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_98288844-5f4e-4152-9891-f0ff04486b33" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c30585bb-fe3f-404f-91c6-c5cb91948418</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2d37d4ac-bb8f-49fc-bc1c-de629e9a89ee">
    <cim:IdentifiedObject.name>CL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_03809901-b806-4368-8605-ad496afd5aad" />
    <cim:IdentifiedObject.mRID>2d37d4ac-bb8f-49fc-bc1c-de629e9a89ee</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ac86e4b3-90a0-4662-b7b4-02d0cd73f456">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2d37d4ac-bb8f-49fc-bc1c-de629e9a89ee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3000</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ac86e4b3-90a0-4662-b7b4-02d0cd73f456</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ced4f0e6-5995-44dc-909b-0bb6929267ae">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2d37d4ac-bb8f-49fc-bc1c-de629e9a89ee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ced4f0e6-5995-44dc-909b-0bb6929267ae</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_4cbd6fad-8ca0-4292-8ca5-1b95870ca87c">
    <cim:IdentifiedObject.name>CL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_85f4afdc-634c-47e1-9886-90fae7a987e2" />
    <cim:IdentifiedObject.mRID>4cbd6fad-8ca0-4292-8ca5-1b95870ca87c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_42d7b2f7-be8b-4f53-a3b4-b03a355e181a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4cbd6fad-8ca0-4292-8ca5-1b95870ca87c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3000</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>42d7b2f7-be8b-4f53-a3b4-b03a355e181a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b872adf4-76ad-4de1-b17e-34c335bb58ce">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4cbd6fad-8ca0-4292-8ca5-1b95870ca87c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b872adf4-76ad-4de1-b17e-34c335bb58ce</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_cccc7d1b-c2bc-4e20-a825-1dfaf354dc40">
    <cim:IdentifiedObject.name>CL5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>cccc7d1b-c2bc-4e20-a825-1dfaf354dc40</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_134e7e0a-4c7e-4faf-923f-6c15e53792d3">
    <cim:IdentifiedObject.name>CL5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cccc7d1b-c2bc-4e20-a825-1dfaf354dc40" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0009375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>24</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>80</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>240</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>134e7e0a-4c7e-4faf-923f-6c15e53792d3</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_b6a17392-5e1e-4ebb-8b15-e72fd6d60f86">
    <cim:IdentifiedObject.name>CL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2b621661-398d-4eaf-8182-83c6760a6149" />
    <cim:IdentifiedObject.mRID>b6a17392-5e1e-4ebb-8b15-e72fd6d60f86</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_834b3e67-5fd9-461c-acaa-f15313f3227c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b6a17392-5e1e-4ebb-8b15-e72fd6d60f86" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>834b3e67-5fd9-461c-acaa-f15313f3227c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bf4ed0d1-6e08-4054-a2d9-7c544eec100d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b6a17392-5e1e-4ebb-8b15-e72fd6d60f86" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bf4ed0d1-6e08-4054-a2d9-7c544eec100d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1c1f458c-86e4-41a2-8bbb-291193402a37">
    <cim:IdentifiedObject.name>CL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cd2fa8ca-3b1c-4b31-a9ec-f267c3a74b4d" />
    <cim:IdentifiedObject.mRID>1c1f458c-86e4-41a2-8bbb-291193402a37</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2af78194-d369-42f5-957f-748ed76577c6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c1f458c-86e4-41a2-8bbb-291193402a37" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2af78194-d369-42f5-957f-748ed76577c6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_76ed4505-7d49-48d6-b7e5-741d9d1dc31a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c1f458c-86e4-41a2-8bbb-291193402a37" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>76ed4505-7d49-48d6-b7e5-741d9d1dc31a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4e146ade-9310-4818-a301-50f419ff5e34">
    <cim:IdentifiedObject.name>CL4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>4e146ade-9310-4818-a301-50f419ff5e34</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_2fee64cd-e920-4858-a96f-0bf81be36124">
    <cim:IdentifiedObject.name>CL4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4e146ade-9310-4818-a301-50f419ff5e34" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>12.8</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>38.4</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>2fee64cd-e920-4858-a96f-0bf81be36124</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_9cfb68e5-7b03-4140-ba6b-3c896eca5564">
    <cim:IdentifiedObject.name>CL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b0f7d097-fa0b-40fa-9e70-5b3b16514a70" />
    <cim:IdentifiedObject.mRID>9cfb68e5-7b03-4140-ba6b-3c896eca5564</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0d0e7c19-0684-45a6-ab47-bf766a2ed994">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9cfb68e5-7b03-4140-ba6b-3c896eca5564" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3600</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0d0e7c19-0684-45a6-ab47-bf766a2ed994</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_779915e2-3963-467f-b6e2-82821b752617">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9cfb68e5-7b03-4140-ba6b-3c896eca5564" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>779915e2-3963-467f-b6e2-82821b752617</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b78f94a0-420b-43c1-a6c2-75da41148c11">
    <cim:IdentifiedObject.name>CL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3c29ef9b-23e7-4994-b9a0-da7197c71097" />
    <cim:IdentifiedObject.mRID>b78f94a0-420b-43c1-a6c2-75da41148c11</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_39ec6636-ce51-4e36-9499-5900a82baeca">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b78f94a0-420b-43c1-a6c2-75da41148c11" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3600</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>39ec6636-ce51-4e36-9499-5900a82baeca</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e4954870-46cf-48a6-9a84-843ac2b8ebfd">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b78f94a0-420b-43c1-a6c2-75da41148c11" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e4954870-46cf-48a6-9a84-843ac2b8ebfd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4e10a7e2-ab9d-43e6-a1b1-77af2bfad76e">
    <cim:IdentifiedObject.name>FL1 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>4e10a7e2-ab9d-43e6-a1b1-77af2bfad76e</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_498410ba-8b68-4418-91ae-e0848698bf06">
    <cim:IdentifiedObject.name>FL1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4e10a7e2-ab9d-43e6-a1b1-77af2bfad76e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0003125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>24</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>72</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>498410ba-8b68-4418-91ae-e0848698bf06</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e0276307-481e-44fd-9fa1-dc335731f396">
    <cim:IdentifiedObject.name>FL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8fa7eef6-78c4-45d8-9f6d-05dcdafd890b" />
    <cim:IdentifiedObject.mRID>e0276307-481e-44fd-9fa1-dc335731f396</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8941b98d-aef5-4f77-8d11-9dafd60aeecc">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0276307-481e-44fd-9fa1-dc335731f396" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8941b98d-aef5-4f77-8d11-9dafd60aeecc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_808341ca-390c-45a7-92ce-7475c4842396">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0276307-481e-44fd-9fa1-dc335731f396" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>808341ca-390c-45a7-92ce-7475c4842396</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_37b04104-cc04-40d7-a882-192d122f7ad3">
    <cim:IdentifiedObject.name>FL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_80139799-231e-4364-a057-16b7480a52b5" />
    <cim:IdentifiedObject.mRID>37b04104-cc04-40d7-a882-192d122f7ad3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ce128a29-ba43-4bfc-9f32-5332d82fc08a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37b04104-cc04-40d7-a882-192d122f7ad3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ce128a29-ba43-4bfc-9f32-5332d82fc08a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_339cc5b8-740c-4b2e-bf6e-335edc69414c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37b04104-cc04-40d7-a882-192d122f7ad3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>339cc5b8-740c-4b2e-bf6e-335edc69414c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_674e275e-b9aa-4965-a148-89c0a6050f61">
    <cim:IdentifiedObject.name>FL9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>674e275e-b9aa-4965-a148-89c0a6050f61</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f6bc0b3b-7e66-428f-bffd-dc09f3ae3c65">
    <cim:IdentifiedObject.name>FL9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_674e275e-b9aa-4965-a148-89c0a6050f61" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f6bc0b3b-7e66-428f-bffd-dc09f3ae3c65</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_832d0175-f736-4f06-812b-6dd1a0f998af">
    <cim:IdentifiedObject.name>FL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_943e8c89-2fac-417f-b08e-8a74ef642be1" />
    <cim:IdentifiedObject.mRID>832d0175-f736-4f06-812b-6dd1a0f998af</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d879b5cd-99d8-4225-ad55-7e1799b2a5d4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_832d0175-f736-4f06-812b-6dd1a0f998af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d879b5cd-99d8-4225-ad55-7e1799b2a5d4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e34d7c1a-e06e-4ce2-9009-e893f90ad442">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_832d0175-f736-4f06-812b-6dd1a0f998af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e34d7c1a-e06e-4ce2-9009-e893f90ad442</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_9647b407-aa6d-4b8f-b1b1-ab79b7bc29a6">
    <cim:IdentifiedObject.name>FL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9e95f2fb-b5d5-42c4-91ac-c7be8c4d5b00" />
    <cim:IdentifiedObject.mRID>9647b407-aa6d-4b8f-b1b1-ab79b7bc29a6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_354575fa-9f34-4edf-a071-55c981d6792e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9647b407-aa6d-4b8f-b1b1-ab79b7bc29a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>354575fa-9f34-4edf-a071-55c981d6792e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_85e238ca-1d81-492b-a00a-d520151d2726">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9647b407-aa6d-4b8f-b1b1-ab79b7bc29a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>85e238ca-1d81-492b-a00a-d520151d2726</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_305dab12-afc9-4357-9310-da2c54ec83bb">
    <cim:IdentifiedObject.name>FL8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>305dab12-afc9-4357-9310-da2c54ec83bb</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_52a29d0b-d382-4a5e-ba4e-84d8fa606246">
    <cim:IdentifiedObject.name>FL8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_305dab12-afc9-4357-9310-da2c54ec83bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>52a29d0b-d382-4a5e-ba4e-84d8fa606246</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7034e495-a0c9-45b8-9251-2519ff405fb2">
    <cim:IdentifiedObject.name>FL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a1f12d85-16be-476b-b082-9f48065c20f8" />
    <cim:IdentifiedObject.mRID>7034e495-a0c9-45b8-9251-2519ff405fb2</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_fe6254c7-6d2e-476c-8ff0-596e46c63457">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7034e495-a0c9-45b8-9251-2519ff405fb2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fe6254c7-6d2e-476c-8ff0-596e46c63457</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_80e5dff0-6036-4ddb-81e8-80884fbf869e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7034e495-a0c9-45b8-9251-2519ff405fb2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>80e5dff0-6036-4ddb-81e8-80884fbf869e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c25a68c6-4c51-4bf5-81d6-5231fb1d531c">
    <cim:IdentifiedObject.name>FL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7083b870-4eed-4b12-ae30-b5f6173a0072" />
    <cim:IdentifiedObject.mRID>c25a68c6-4c51-4bf5-81d6-5231fb1d531c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9e4df263-bbe2-4d07-a4f5-fcb3a7fffdfe">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c25a68c6-4c51-4bf5-81d6-5231fb1d531c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9e4df263-bbe2-4d07-a4f5-fcb3a7fffdfe</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2ed327e9-3c11-498f-8aec-7d885ede0496">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c25a68c6-4c51-4bf5-81d6-5231fb1d531c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2ed327e9-3c11-498f-8aec-7d885ede0496</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_42a90dd8-c7c3-48a2-94d6-2a4e33efbd5e">
    <cim:IdentifiedObject.name>FL14 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>42a90dd8-c7c3-48a2-94d6-2a4e33efbd5e</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e4a69d52-39eb-4add-988c-cc864e50e5ff">
    <cim:IdentifiedObject.name>FL14</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_42a90dd8-c7c3-48a2-94d6-2a4e33efbd5e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e4a69d52-39eb-4add-988c-cc864e50e5ff</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0b15bbc4-42f6-4ce9-b1e7-47c85d5b4073">
    <cim:IdentifiedObject.name>FL14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3ac517a6-33b2-440a-8576-f65d62ca53b7" />
    <cim:IdentifiedObject.mRID>0b15bbc4-42f6-4ce9-b1e7-47c85d5b4073</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9f711f98-762b-488a-89c6-edf2594a45ed">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b15bbc4-42f6-4ce9-b1e7-47c85d5b4073" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9f711f98-762b-488a-89c6-edf2594a45ed</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_47279dc2-0b7f-43cd-8b92-33cae839f361">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b15bbc4-42f6-4ce9-b1e7-47c85d5b4073" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>47279dc2-0b7f-43cd-8b92-33cae839f361</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_7013a443-fd24-41b9-a031-477ea132a8da">
    <cim:IdentifiedObject.name>FL14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_212a271d-7579-45ad-ade1-23f9e249ab1c" />
    <cim:IdentifiedObject.mRID>7013a443-fd24-41b9-a031-477ea132a8da</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7332a471-0368-42bb-9e7d-0e86e4c24269">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7013a443-fd24-41b9-a031-477ea132a8da" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7332a471-0368-42bb-9e7d-0e86e4c24269</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5221e14a-407a-44ed-ac5b-ce11df3630fb">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7013a443-fd24-41b9-a031-477ea132a8da" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5221e14a-407a-44ed-ac5b-ce11df3630fb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_46130072-6168-42a9-98c9-88d98f9c2a88">
    <cim:IdentifiedObject.name>FL12 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>46130072-6168-42a9-98c9-88d98f9c2a88</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_48485857-d388-4d24-8e5c-02a68ec905e9">
    <cim:IdentifiedObject.name>FL12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_46130072-6168-42a9-98c9-88d98f9c2a88" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0005625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>48485857-d388-4d24-8e5c-02a68ec905e9</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_907b62a4-5774-4395-9dc5-d1d098c5c6a9">
    <cim:IdentifiedObject.name>FL12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2887fd1e-cd9f-4cca-be5a-fa04785c0b93" />
    <cim:IdentifiedObject.mRID>907b62a4-5774-4395-9dc5-d1d098c5c6a9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d3df3082-cbf6-4abe-9aec-39fc021c5f1b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_907b62a4-5774-4395-9dc5-d1d098c5c6a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d3df3082-cbf6-4abe-9aec-39fc021c5f1b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_61dc50e0-d676-47d1-84ea-86bae1ccebe0">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_907b62a4-5774-4395-9dc5-d1d098c5c6a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>61dc50e0-d676-47d1-84ea-86bae1ccebe0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_bf3e738e-2350-402f-9c55-0ac568475330">
    <cim:IdentifiedObject.name>FL12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e1115ab4-60a0-4d43-999d-dd3941b46431" />
    <cim:IdentifiedObject.mRID>bf3e738e-2350-402f-9c55-0ac568475330</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f7432632-269b-4c2b-b7eb-86a0a834dda5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bf3e738e-2350-402f-9c55-0ac568475330" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f7432632-269b-4c2b-b7eb-86a0a834dda5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8e472ebb-e038-42f5-8804-5d1995ce6c8d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bf3e738e-2350-402f-9c55-0ac568475330" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8e472ebb-e038-42f5-8804-5d1995ce6c8d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_cf3719bb-b0d8-40b7-ae33-70ffd1bc8a1f">
    <cim:IdentifiedObject.name>FL7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>cf3719bb-b0d8-40b7-ae33-70ffd1bc8a1f</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_7ee13d9a-ada9-4272-b3e8-c4a8c57d3dc4">
    <cim:IdentifiedObject.name>FL7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cf3719bb-b0d8-40b7-ae33-70ffd1bc8a1f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>7ee13d9a-ada9-4272-b3e8-c4a8c57d3dc4</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_176983b6-4f73-42e5-831a-fae8a87d8260">
    <cim:IdentifiedObject.name>FL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6ec44fb0-d792-482e-b037-943dcec2db16" />
    <cim:IdentifiedObject.mRID>176983b6-4f73-42e5-831a-fae8a87d8260</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9c614615-c3be-4c5b-b468-af9ab55667dc">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_176983b6-4f73-42e5-831a-fae8a87d8260" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9c614615-c3be-4c5b-b468-af9ab55667dc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c9324d1d-a32d-4117-bba6-d73c2cf680c3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_176983b6-4f73-42e5-831a-fae8a87d8260" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c9324d1d-a32d-4117-bba6-d73c2cf680c3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f912b96b-0b02-40ab-925c-d8e91269e476">
    <cim:IdentifiedObject.name>FL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_98459178-9bae-4617-843d-155ce0979eb8" />
    <cim:IdentifiedObject.mRID>f912b96b-0b02-40ab-925c-d8e91269e476</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2f134d7c-e596-4659-8775-2c086bc0d38d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f912b96b-0b02-40ab-925c-d8e91269e476" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2f134d7c-e596-4659-8775-2c086bc0d38d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a5a772a7-3e3c-4700-a492-7ec21266fdcf">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f912b96b-0b02-40ab-925c-d8e91269e476" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a5a772a7-3e3c-4700-a492-7ec21266fdcf</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ba7edf50-7416-48af-b455-718f5974b8d6">
    <cim:IdentifiedObject.name>FL11 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>ba7edf50-7416-48af-b455-718f5974b8d6</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c1324554-fa88-4259-9782-b3aaf0cb97d2">
    <cim:IdentifiedObject.name>FL11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ba7edf50-7416-48af-b455-718f5974b8d6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0015</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>17.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>52.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>128</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>384</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c1324554-fa88-4259-9782-b3aaf0cb97d2</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e92976ac-b55f-486f-8747-e76191ada4cc">
    <cim:IdentifiedObject.name>FL11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_572ed22a-8ec2-4471-868d-e8b7cea67c78" />
    <cim:IdentifiedObject.mRID>e92976ac-b55f-486f-8747-e76191ada4cc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_68baefb8-7bee-4823-960f-4c02e4e9d68d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e92976ac-b55f-486f-8747-e76191ada4cc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>68baefb8-7bee-4823-960f-4c02e4e9d68d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a40c134f-5151-4a21-98bc-fa5f2a5a01d9">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e92976ac-b55f-486f-8747-e76191ada4cc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a40c134f-5151-4a21-98bc-fa5f2a5a01d9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_bb5a123c-c285-461a-ba86-cbe3af424e7d">
    <cim:IdentifiedObject.name>FL11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f36f6b8f-f57c-4781-8019-d0921044ec52" />
    <cim:IdentifiedObject.mRID>bb5a123c-c285-461a-ba86-cbe3af424e7d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3ac12620-b734-43ae-97ac-c0114cc02dde">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb5a123c-c285-461a-ba86-cbe3af424e7d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3ac12620-b734-43ae-97ac-c0114cc02dde</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ba02921-b710-469e-9c55-31f7dc53eefd">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb5a123c-c285-461a-ba86-cbe3af424e7d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4ba02921-b710-469e-9c55-31f7dc53eefd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_94495e94-c233-4810-9ff6-4b746b0370cc">
    <cim:IdentifiedObject.name>FL15 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>94495e94-c233-4810-9ff6-4b746b0370cc</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b6750099-1ff2-4dc9-98de-041392bb1287">
    <cim:IdentifiedObject.name>FL15</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_94495e94-c233-4810-9ff6-4b746b0370cc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b6750099-1ff2-4dc9-98de-041392bb1287</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0db7b483-a8da-40cf-927a-413f6607b569">
    <cim:IdentifiedObject.name>FL15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c083f40d-b93f-4e12-8e2b-e76904a5813f" />
    <cim:IdentifiedObject.mRID>0db7b483-a8da-40cf-927a-413f6607b569</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0a0b8182-3f99-442c-b1e6-c9378323a468">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0db7b483-a8da-40cf-927a-413f6607b569" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0a0b8182-3f99-442c-b1e6-c9378323a468</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dc23998f-455b-4a70-8a26-8d72c9954dbc">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0db7b483-a8da-40cf-927a-413f6607b569" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dc23998f-455b-4a70-8a26-8d72c9954dbc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_6584c6d7-a069-49ba-88de-8a2bbfad2dae">
    <cim:IdentifiedObject.name>FL15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_46f02b55-3212-4244-b236-96987cd720d7" />
    <cim:IdentifiedObject.mRID>6584c6d7-a069-49ba-88de-8a2bbfad2dae</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7660605c-c1fe-4ffb-8128-a1fafa72f2e9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6584c6d7-a069-49ba-88de-8a2bbfad2dae" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7660605c-c1fe-4ffb-8128-a1fafa72f2e9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_797c3743-0889-4ee2-b506-af83eecf9726">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6584c6d7-a069-49ba-88de-8a2bbfad2dae" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>797c3743-0889-4ee2-b506-af83eecf9726</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e2ff5640-b35c-45ad-aaf5-806d306e8b02">
    <cim:IdentifiedObject.name>FL4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>e2ff5640-b35c-45ad-aaf5-806d306e8b02</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5da94c86-8568-4013-88a1-55551e425a1e">
    <cim:IdentifiedObject.name>FL4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e2ff5640-b35c-45ad-aaf5-806d306e8b02" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>48</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5da94c86-8568-4013-88a1-55551e425a1e</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_17faf155-786e-42b4-a1ea-cd38e10d525e">
    <cim:IdentifiedObject.name>FL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9a7ccc96-0d98-4496-97c8-8af5cc300083" />
    <cim:IdentifiedObject.mRID>17faf155-786e-42b4-a1ea-cd38e10d525e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_23635c0c-7384-4388-9106-14094b84397e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17faf155-786e-42b4-a1ea-cd38e10d525e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>23635c0c-7384-4388-9106-14094b84397e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_11d79f03-48e4-4277-a450-d5ee7d5744ff">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17faf155-786e-42b4-a1ea-cd38e10d525e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>11d79f03-48e4-4277-a450-d5ee7d5744ff</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_9bf8763c-f19c-445e-894e-85626611ba88">
    <cim:IdentifiedObject.name>FL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f1807d5d-100c-496a-87f0-4da541cb2b42" />
    <cim:IdentifiedObject.mRID>9bf8763c-f19c-445e-894e-85626611ba88</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a85340f7-42a5-4dc5-b625-678a0be576fb">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9bf8763c-f19c-445e-894e-85626611ba88" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a85340f7-42a5-4dc5-b625-678a0be576fb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fb1bd8d9-f926-4e24-ba4f-ba714d87a4b7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9bf8763c-f19c-445e-894e-85626611ba88" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fb1bd8d9-f926-4e24-ba4f-ba714d87a4b7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_2eebfac5-800f-412d-9908-c39a45ebd72a">
    <cim:IdentifiedObject.name>FL3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>2eebfac5-800f-412d-9908-c39a45ebd72a</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_4a4edd66-b2d4-4ebd-82fa-b42cdad91f3f">
    <cim:IdentifiedObject.name>FL3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eebfac5-800f-412d-9908-c39a45ebd72a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>48</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>4a4edd66-b2d4-4ebd-82fa-b42cdad91f3f</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2339a7ff-3356-475c-bd7c-d9fd2d8b981e">
    <cim:IdentifiedObject.name>FL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3d0fa06a-199a-494f-8690-358b4d55b0a0" />
    <cim:IdentifiedObject.mRID>2339a7ff-3356-475c-bd7c-d9fd2d8b981e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_84a42bb4-a3f5-4357-a23e-faa92f72f0ac">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2339a7ff-3356-475c-bd7c-d9fd2d8b981e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>84a42bb4-a3f5-4357-a23e-faa92f72f0ac</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f4d9379d-53eb-42d0-a832-958e86baf53d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2339a7ff-3356-475c-bd7c-d9fd2d8b981e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f4d9379d-53eb-42d0-a832-958e86baf53d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_0fc4220c-f097-43ca-aad5-0208e3d6b28d">
    <cim:IdentifiedObject.name>FL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3c9ffcb0-277f-418f-a30b-f059f3d113e5" />
    <cim:IdentifiedObject.mRID>0fc4220c-f097-43ca-aad5-0208e3d6b28d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a5b6201e-a989-4fa5-8ba2-dc503d03f4ba">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0fc4220c-f097-43ca-aad5-0208e3d6b28d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a5b6201e-a989-4fa5-8ba2-dc503d03f4ba</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0a5f5330-4757-44a4-bcb7-a5b8f715240e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0fc4220c-f097-43ca-aad5-0208e3d6b28d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0a5f5330-4757-44a4-bcb7-a5b8f715240e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bc911d00-63b3-47c3-ab33-e05b8fa3f3d1">
    <cim:IdentifiedObject.name>FL13 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>bc911d00-63b3-47c3-ab33-e05b8fa3f3d1</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_77672b4f-7be7-4b8a-bef2-8ff06908ae96">
    <cim:IdentifiedObject.name>FL13</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc911d00-63b3-47c3-ab33-e05b8fa3f3d1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0005625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>77672b4f-7be7-4b8a-bef2-8ff06908ae96</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_bc29146c-1457-48b2-9b87-e5f633361aef">
    <cim:IdentifiedObject.name>FL13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_79640fa7-74c7-4419-b4c9-01d95a9d0425" />
    <cim:IdentifiedObject.mRID>bc29146c-1457-48b2-9b87-e5f633361aef</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f04bdb38-4797-4e79-92f5-0163feab600f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bc29146c-1457-48b2-9b87-e5f633361aef" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f04bdb38-4797-4e79-92f5-0163feab600f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8f57f980-4662-4bc9-8024-92daf7f3003c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bc29146c-1457-48b2-9b87-e5f633361aef" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8f57f980-4662-4bc9-8024-92daf7f3003c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_04205e3d-1ac0-4bfc-87bb-65e22c5cf95c">
    <cim:IdentifiedObject.name>FL13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c9b47454-1c26-4a18-96d1-b87fb3a57e7d" />
    <cim:IdentifiedObject.mRID>04205e3d-1ac0-4bfc-87bb-65e22c5cf95c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_79f3b7db-6dc9-41ff-aa80-95a7199aed6a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_04205e3d-1ac0-4bfc-87bb-65e22c5cf95c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>79f3b7db-6dc9-41ff-aa80-95a7199aed6a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2b161ac7-fc16-449d-9f85-90727ba4afea">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_04205e3d-1ac0-4bfc-87bb-65e22c5cf95c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2b161ac7-fc16-449d-9f85-90727ba4afea</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_90dd0484-6f93-443a-949b-6fc6f8c4f21c">
    <cim:IdentifiedObject.name>FL10 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>90dd0484-6f93-443a-949b-6fc6f8c4f21c</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_628cee38-ba9c-4fdd-915d-1dd7857a8f66">
    <cim:IdentifiedObject.name>FL10</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_90dd0484-6f93-443a-949b-6fc6f8c4f21c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>628cee38-ba9c-4fdd-915d-1dd7857a8f66</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_201f5c65-4a97-42e0-beae-5c29098f249c">
    <cim:IdentifiedObject.name>FL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5ac86a3b-7c77-478c-8bbc-cda2bc182ec3" />
    <cim:IdentifiedObject.mRID>201f5c65-4a97-42e0-beae-5c29098f249c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b600d914-92bc-46f9-84f3-9e599ffd2564">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_201f5c65-4a97-42e0-beae-5c29098f249c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b600d914-92bc-46f9-84f3-9e599ffd2564</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dd25e4f0-98a1-42cb-ac37-1ccaaf966b21">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_201f5c65-4a97-42e0-beae-5c29098f249c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dd25e4f0-98a1-42cb-ac37-1ccaaf966b21</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d5758fc5-2af7-4e51-b177-6981f039e701">
    <cim:IdentifiedObject.name>FL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8e914ae5-2195-4263-9724-de878cd2f8db" />
    <cim:IdentifiedObject.mRID>d5758fc5-2af7-4e51-b177-6981f039e701</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b81ee3df-1c81-4745-ab66-af764fa89f0c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d5758fc5-2af7-4e51-b177-6981f039e701" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b81ee3df-1c81-4745-ab66-af764fa89f0c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b4bbe4ed-4794-4bff-874b-0859036a21b4">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d5758fc5-2af7-4e51-b177-6981f039e701" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b4bbe4ed-4794-4bff-874b-0859036a21b4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_9c4c7d8b-cb1e-491e-9283-47cf8fb75031">
    <cim:IdentifiedObject.name>FL16 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>9c4c7d8b-cb1e-491e-9283-47cf8fb75031</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_91ac9bdf-784d-405b-8b51-e5cb76cf8745">
    <cim:IdentifiedObject.name>FL16</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c4c7d8b-cb1e-491e-9283-47cf8fb75031" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>91ac9bdf-784d-405b-8b51-e5cb76cf8745</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f91019dd-29dd-4268-ad24-807b1f54b85c">
    <cim:IdentifiedObject.name>FL16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cab90c1b-f70d-48dc-ade8-75ea41e9c38f" />
    <cim:IdentifiedObject.mRID>f91019dd-29dd-4268-ad24-807b1f54b85c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b40fad17-9c0c-46de-a943-fea23de9e8b6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f91019dd-29dd-4268-ad24-807b1f54b85c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b40fad17-9c0c-46de-a943-fea23de9e8b6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2921e280-939c-4492-a1f7-b40187c8743d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f91019dd-29dd-4268-ad24-807b1f54b85c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2921e280-939c-4492-a1f7-b40187c8743d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ec78a81e-84d2-433b-822d-1bca28c0c4d9">
    <cim:IdentifiedObject.name>FL16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_99a5a233-b4c6-4e05-814a-4bec0ce078a8" />
    <cim:IdentifiedObject.mRID>ec78a81e-84d2-433b-822d-1bca28c0c4d9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_23f07f14-9113-4bc2-8a08-9177e6202a27">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ec78a81e-84d2-433b-822d-1bca28c0c4d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>23f07f14-9113-4bc2-8a08-9177e6202a27</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a69b92fd-e5ef-45f8-9093-2fad82c0b597">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ec78a81e-84d2-433b-822d-1bca28c0c4d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a69b92fd-e5ef-45f8-9093-2fad82c0b597</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_c088308d-bce2-40af-95fc-d1a947f23019">
    <cim:IdentifiedObject.name>FL2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>c088308d-bce2-40af-95fc-d1a947f23019</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f0dee14e-aa43-411e-a2ea-b9879c20f3be">
    <cim:IdentifiedObject.name>FL2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c088308d-bce2-40af-95fc-d1a947f23019" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0005625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f0dee14e-aa43-411e-a2ea-b9879c20f3be</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_6f8ae986-7066-497e-9edf-6adeda106d38">
    <cim:IdentifiedObject.name>FL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3f80c352-5082-4189-a211-079851810313" />
    <cim:IdentifiedObject.mRID>6f8ae986-7066-497e-9edf-6adeda106d38</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f0238506-8368-4b71-a662-b62e3e975d14">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6f8ae986-7066-497e-9edf-6adeda106d38" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f0238506-8368-4b71-a662-b62e3e975d14</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a800763e-bd3a-40b0-b6bf-c513d8378b13">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6f8ae986-7066-497e-9edf-6adeda106d38" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a800763e-bd3a-40b0-b6bf-c513d8378b13</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_35c71666-1db2-43a8-b3d4-b9eedbe4b6b6">
    <cim:IdentifiedObject.name>FL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2dd8e279-2db1-4109-a37c-bdec7297c342" />
    <cim:IdentifiedObject.mRID>35c71666-1db2-43a8-b3d4-b9eedbe4b6b6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b97100fc-477c-4411-b174-4296660c2a78">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35c71666-1db2-43a8-b3d4-b9eedbe4b6b6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b97100fc-477c-4411-b174-4296660c2a78</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2450e1b1-588b-41fc-87f1-d34b7531ad6c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35c71666-1db2-43a8-b3d4-b9eedbe4b6b6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2450e1b1-588b-41fc-87f1-d34b7531ad6c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_71dc5fff-838f-4982-921d-a6c3a256f472">
    <cim:IdentifiedObject.name>FL5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>71dc5fff-838f-4982-921d-a6c3a256f472</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_3ef4b5d3-e80b-4626-b1ce-be0f8d8139fa">
    <cim:IdentifiedObject.name>FL5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_71dc5fff-838f-4982-921d-a6c3a256f472" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0003125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>24</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>72</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>3ef4b5d3-e80b-4626-b1ce-be0f8d8139fa</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_34fa8a5a-4090-4197-9762-f3bdfa1182bd">
    <cim:IdentifiedObject.name>FL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ea7d22cb-1d08-421f-8479-52f5ff76c759" />
    <cim:IdentifiedObject.mRID>34fa8a5a-4090-4197-9762-f3bdfa1182bd</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_cce65dc1-10e4-45ee-8f93-d39db154d35f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_34fa8a5a-4090-4197-9762-f3bdfa1182bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cce65dc1-10e4-45ee-8f93-d39db154d35f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9355b66e-e875-458c-9187-d1765a002c18">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_34fa8a5a-4090-4197-9762-f3bdfa1182bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9355b66e-e875-458c-9187-d1765a002c18</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_257bb837-3268-4c46-9106-0deaf6ea0678">
    <cim:IdentifiedObject.name>FL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7f41b5a9-55fa-4fc6-aa54-727ae4515de7" />
    <cim:IdentifiedObject.mRID>257bb837-3268-4c46-9106-0deaf6ea0678</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d7ae5d24-01a5-4626-88ce-b2f3726c4a87">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_257bb837-3268-4c46-9106-0deaf6ea0678" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d7ae5d24-01a5-4626-88ce-b2f3726c4a87</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_653c5b5f-d86d-4ff6-b142-6d8ef4b74e6f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_257bb837-3268-4c46-9106-0deaf6ea0678" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>653c5b5f-d86d-4ff6-b142-6d8ef4b74e6f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_5f3f44ae-62f6-490d-b491-0476fdb989b7">
    <cim:IdentifiedObject.name>FL6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>5f3f44ae-62f6-490d-b491-0476fdb989b7</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_7f2ab29f-606d-42c7-af86-9d659b650c0a">
    <cim:IdentifiedObject.name>FL6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f3f44ae-62f6-490d-b491-0476fdb989b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0008125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>72</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>216</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>7f2ab29f-606d-42c7-af86-9d659b650c0a</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_a0fd8e1b-c24b-42e3-b672-54940869efee">
    <cim:IdentifiedObject.name>FL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_258b6267-7c58-48df-a648-b1103a261d3b" />
    <cim:IdentifiedObject.mRID>a0fd8e1b-c24b-42e3-b672-54940869efee</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c02edd0d-3b84-4ef6-998a-b353b01540ca">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a0fd8e1b-c24b-42e3-b672-54940869efee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c02edd0d-3b84-4ef6-998a-b353b01540ca</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_188d4004-d922-4720-a272-cb9bccb799ac">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a0fd8e1b-c24b-42e3-b672-54940869efee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>188d4004-d922-4720-a272-cb9bccb799ac</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_989cfbc7-53e4-4015-8b0a-21b511fb5f07">
    <cim:IdentifiedObject.name>FL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bd083a3b-dfe2-43dd-9599-d3ef7c7254e0" />
    <cim:IdentifiedObject.mRID>989cfbc7-53e4-4015-8b0a-21b511fb5f07</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_72320e27-2786-4081-a162-e5118c1cdb83">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_989cfbc7-53e4-4015-8b0a-21b511fb5f07" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>72320e27-2786-4081-a162-e5118c1cdb83</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c36ba83b-dc0c-494b-b0c5-eec273c9556f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_989cfbc7-53e4-4015-8b0a-21b511fb5f07" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c36ba83b-dc0c-494b-b0c5-eec273c9556f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_a51c8f2a-7456-429c-ae13-bc54d97e04b7">
    <cim:IdentifiedObject.name>L2_ST4-ST5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>a51c8f2a-7456-429c-ae13-bc54d97e04b7</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ff86a9e9-808f-43d1-b441-eb6614c88db7">
    <cim:IdentifiedObject.name>L2_ST4-ST5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a51c8f2a-7456-429c-ae13-bc54d97e04b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.229675</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.689025</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>3.904975</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>11.71492</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ff86a9e9-808f-43d1-b441-eb6614c88db7</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_42a64db0-0498-4249-aacb-924148d95e9f">
    <cim:IdentifiedObject.name>L2_ST4-ST5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_53fc8aeb-a38e-4043-82e6-d2c26025bcdb" />
    <cim:IdentifiedObject.mRID>42a64db0-0498-4249-aacb-924148d95e9f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_843906bc-171a-409b-82ee-6d76ef72b59c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42a64db0-0498-4249-aacb-924148d95e9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>843906bc-171a-409b-82ee-6d76ef72b59c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d9e377de-a75d-4baf-af7a-caa2a13b1bd0">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42a64db0-0498-4249-aacb-924148d95e9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d9e377de-a75d-4baf-af7a-caa2a13b1bd0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_58af63a2-c136-4a12-9288-1d6b55508d69">
    <cim:IdentifiedObject.name>L2_ST4-ST5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_273a3268-f3a7-491e-953f-41d41a41dc36" />
    <cim:IdentifiedObject.mRID>58af63a2-c136-4a12-9288-1d6b55508d69</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_82bcf958-aa24-4128-bb16-02a068a2fb67">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58af63a2-c136-4a12-9288-1d6b55508d69" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>82bcf958-aa24-4128-bb16-02a068a2fb67</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ad5ea06-1168-4072-b401-a74bbf593a3d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58af63a2-c136-4a12-9288-1d6b55508d69" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4ad5ea06-1168-4072-b401-a74bbf593a3d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_84076bc2-d8b1-4175-b1b8-09df10e650f7">
    <cim:IdentifiedObject.name>L4_ST30-ST31 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>84076bc2-d8b1-4175-b1b8-09df10e650f7</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e90ba1a6-2889-4ddd-bc6f-f2a86e63c522">
    <cim:IdentifiedObject.name>L4_ST30-ST31</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_84076bc2-d8b1-4175-b1b8-09df10e650f7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e90ba1a6-2889-4ddd-bc6f-f2a86e63c522</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_13c76c09-5859-4cfb-81be-8c6813455c74">
    <cim:IdentifiedObject.name>L4_ST30-ST31</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2026045a-3f1c-4d58-b4d0-8d0697aa827f" />
    <cim:IdentifiedObject.mRID>13c76c09-5859-4cfb-81be-8c6813455c74</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_12a6c61d-c8df-4dd4-bcca-64174de0dcf5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13c76c09-5859-4cfb-81be-8c6813455c74" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>12a6c61d-c8df-4dd4-bcca-64174de0dcf5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b1541ceb-9ab2-474c-ab36-08e5a806cb99">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13c76c09-5859-4cfb-81be-8c6813455c74" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b1541ceb-9ab2-474c-ab36-08e5a806cb99</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d312e476-5a8e-49c4-a9b6-61f4cc1b19a2">
    <cim:IdentifiedObject.name>L4_ST30-ST31</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_24191c5e-b3e2-4a23-8b75-2b63b445fa45" />
    <cim:IdentifiedObject.mRID>d312e476-5a8e-49c4-a9b6-61f4cc1b19a2</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2e547827-fd7c-4280-ac4e-99bbba550324">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d312e476-5a8e-49c4-a9b6-61f4cc1b19a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2e547827-fd7c-4280-ac4e-99bbba550324</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4877bfec-8aaf-4618-b500-be373727a172">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d312e476-5a8e-49c4-a9b6-61f4cc1b19a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4877bfec-8aaf-4618-b500-be373727a172</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_391aa915-3a77-427e-9f0e-0adb99b9418d">
    <cim:IdentifiedObject.name>L3_ST18-ST19 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>391aa915-3a77-427e-9f0e-0adb99b9418d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e43c6518-376c-4907-9e31-7ae4d87468aa">
    <cim:IdentifiedObject.name>L3_ST18-ST19</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_391aa915-3a77-427e-9f0e-0adb99b9418d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e43c6518-376c-4907-9e31-7ae4d87468aa</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2a3bcb14-cfbe-4b3a-835f-8123843d66a9">
    <cim:IdentifiedObject.name>L3_ST18-ST19</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4c6488d8-747f-48d1-9a3f-04f2f5de8ab1" />
    <cim:IdentifiedObject.mRID>2a3bcb14-cfbe-4b3a-835f-8123843d66a9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_efed8e1c-915a-4e70-865d-7393b9dae71b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a3bcb14-cfbe-4b3a-835f-8123843d66a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>efed8e1c-915a-4e70-865d-7393b9dae71b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9993089c-b59a-4186-8f8c-8cfab61e2734">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a3bcb14-cfbe-4b3a-835f-8123843d66a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9993089c-b59a-4186-8f8c-8cfab61e2734</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_28f53591-87b7-41b0-ad68-8f641a38cf9b">
    <cim:IdentifiedObject.name>L3_ST18-ST19</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_211b9f06-592b-4c58-9eda-98619f36e502" />
    <cim:IdentifiedObject.mRID>28f53591-87b7-41b0-ad68-8f641a38cf9b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_62974b2d-b6eb-4ea4-8a3e-699d392718a7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_28f53591-87b7-41b0-ad68-8f641a38cf9b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>62974b2d-b6eb-4ea4-8a3e-699d392718a7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_82cc9c86-9b0f-4a6f-8142-94ddcfb2bd9b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_28f53591-87b7-41b0-ad68-8f641a38cf9b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>82cc9c86-9b0f-4a6f-8142-94ddcfb2bd9b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bc709ae4-f10c-4f63-8c17-a46b245079e7">
    <cim:IdentifiedObject.name>L1_ST1-ST4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>bc709ae4-f10c-4f63-8c17-a46b245079e7</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f9afd596-8e07-433a-9256-0f12f71c1603">
    <cim:IdentifiedObject.name>L1_ST1-ST4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc709ae4-f10c-4f63-8c17-a46b245079e7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000536</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.3551</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.0653</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.5373</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.6119</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f9afd596-8e07-433a-9256-0f12f71c1603</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_ead882d3-a2d1-4cb2-9657-bf21d3db8cfd">
    <cim:IdentifiedObject.name>L1_ST1-ST4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_13b41eb5-0183-4470-b304-c208e3957fd8" />
    <cim:IdentifiedObject.mRID>ead882d3-a2d1-4cb2-9657-bf21d3db8cfd</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7b3342f4-c3c5-4107-8049-dd97f0c9979a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ead882d3-a2d1-4cb2-9657-bf21d3db8cfd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7b3342f4-c3c5-4107-8049-dd97f0c9979a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7d112e52-dd80-4b2d-8f3c-282ed3203472">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ead882d3-a2d1-4cb2-9657-bf21d3db8cfd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7d112e52-dd80-4b2d-8f3c-282ed3203472</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_a5e0592f-cc27-40c9-a515-593242c56468">
    <cim:IdentifiedObject.name>L1_ST1-ST4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e3dabf2c-3deb-4e91-9763-bead57cfa860" />
    <cim:IdentifiedObject.mRID>a5e0592f-cc27-40c9-a515-593242c56468</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6cdb7132-5542-4458-9875-8f243034dcf6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5e0592f-cc27-40c9-a515-593242c56468" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6cdb7132-5542-4458-9875-8f243034dcf6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3be99053-fc52-4e3c-aba1-26a89e43a0f7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5e0592f-cc27-40c9-a515-593242c56468" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3be99053-fc52-4e3c-aba1-26a89e43a0f7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ff7c8b31-6f53-41d0-a98c-ab52d2a9019e">
    <cim:IdentifiedObject.name>L2_ST10-ST11 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>ff7c8b31-6f53-41d0-a98c-ab52d2a9019e</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_68ff1db6-29ec-4e03-9a47-fd6810f27a0a">
    <cim:IdentifiedObject.name>L2_ST10-ST11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ff7c8b31-6f53-41d0-a98c-ab52d2a9019e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>68ff1db6-29ec-4e03-9a47-fd6810f27a0a</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_cfa91a42-68cd-4fe0-9eb3-12d642153f39">
    <cim:IdentifiedObject.name>L2_ST10-ST11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ade088ca-4247-45f9-802b-420c967fc4d6" />
    <cim:IdentifiedObject.mRID>cfa91a42-68cd-4fe0-9eb3-12d642153f39</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9c75a799-ec10-45b8-bc8d-45f94239b147">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cfa91a42-68cd-4fe0-9eb3-12d642153f39" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9c75a799-ec10-45b8-bc8d-45f94239b147</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e50128cd-b5a4-4c0b-8e1f-25e5f16e96dc">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cfa91a42-68cd-4fe0-9eb3-12d642153f39" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e50128cd-b5a4-4c0b-8e1f-25e5f16e96dc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_58b32e8f-da76-46fc-b298-df6416449a3c">
    <cim:IdentifiedObject.name>L2_ST10-ST11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3699e101-3564-4298-8654-8c1833bed65c" />
    <cim:IdentifiedObject.mRID>58b32e8f-da76-46fc-b298-df6416449a3c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_99ac1910-1b7d-48c2-878f-5429ecfb9509">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58b32e8f-da76-46fc-b298-df6416449a3c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>99ac1910-1b7d-48c2-878f-5429ecfb9509</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6d3ebdc7-e8c8-49c2-a95c-7b61819e35e7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58b32e8f-da76-46fc-b298-df6416449a3c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6d3ebdc7-e8c8-49c2-a95c-7b61819e35e7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_2ddae08b-e801-42cd-bef8-5fad347d5fad">
    <cim:IdentifiedObject.name>L2_ST5-ST9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>2ddae08b-e801-42cd-bef8-5fad347d5fad</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e34994fb-d12c-408a-a016-b2148c6d28e3">
    <cim:IdentifiedObject.name>L2_ST5-ST9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2ddae08b-e801-42cd-bef8-5fad347d5fad" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e34994fb-d12c-408a-a016-b2148c6d28e3</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_61fd94dd-7b9d-4ef4-916a-14847b011589">
    <cim:IdentifiedObject.name>L2_ST5-ST9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_56906eaa-e7c0-419e-8153-545727fbf2a6" />
    <cim:IdentifiedObject.mRID>61fd94dd-7b9d-4ef4-916a-14847b011589</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_152440df-c528-4a5c-b3b4-a90c66796e53">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_61fd94dd-7b9d-4ef4-916a-14847b011589" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>152440df-c528-4a5c-b3b4-a90c66796e53</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_deb30179-3f49-46c9-b9f7-45ea57494ad5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_61fd94dd-7b9d-4ef4-916a-14847b011589" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>deb30179-3f49-46c9-b9f7-45ea57494ad5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_af3d9ca4-1680-4f72-94f8-2144f09bb7a6">
    <cim:IdentifiedObject.name>L2_ST5-ST9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_37d67e51-6b77-4717-8bcf-2e6512b3af19" />
    <cim:IdentifiedObject.mRID>af3d9ca4-1680-4f72-94f8-2144f09bb7a6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9ef844ad-48a4-48cc-ba4f-6b2b7546becf">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_af3d9ca4-1680-4f72-94f8-2144f09bb7a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9ef844ad-48a4-48cc-ba4f-6b2b7546becf</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4fcaa713-bcc6-4e56-8d19-062a880afd93">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_af3d9ca4-1680-4f72-94f8-2144f09bb7a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4fcaa713-bcc6-4e56-8d19-062a880afd93</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_462cfc08-cfef-4f6c-9e90-663ebbcc76bc">
    <cim:IdentifiedObject.name>L3_ST11-ST15 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>462cfc08-cfef-4f6c-9e90-663ebbcc76bc</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_96a5fd18-e4cc-4a64-b146-46b1d4c1a909">
    <cim:IdentifiedObject.name>L3_ST11-ST15</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_462cfc08-cfef-4f6c-9e90-663ebbcc76bc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>96a5fd18-e4cc-4a64-b146-46b1d4c1a909</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_794e7499-34a5-414f-b1e8-674e1b2a72a6">
    <cim:IdentifiedObject.name>L3_ST11-ST15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8e7c7bf6-e3c7-4091-93c5-83cf5fb95b1c" />
    <cim:IdentifiedObject.mRID>794e7499-34a5-414f-b1e8-674e1b2a72a6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ff1d198f-069e-4fc9-88f7-30717f6f1c04">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_794e7499-34a5-414f-b1e8-674e1b2a72a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ff1d198f-069e-4fc9-88f7-30717f6f1c04</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e978bbfa-19bf-40af-ae2d-db1b80f50ac8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_794e7499-34a5-414f-b1e8-674e1b2a72a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e978bbfa-19bf-40af-ae2d-db1b80f50ac8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f99814b0-21a7-4a91-8a3a-edecbeab57aa">
    <cim:IdentifiedObject.name>L3_ST11-ST15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a8f1edd8-e31d-4488-b139-4ba7d5eb9cec" />
    <cim:IdentifiedObject.mRID>f99814b0-21a7-4a91-8a3a-edecbeab57aa</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_11370dfa-aa24-4c06-ae10-b70b475b83b9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f99814b0-21a7-4a91-8a3a-edecbeab57aa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>11370dfa-aa24-4c06-ae10-b70b475b83b9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9ad0fc25-5163-4a10-aa60-b14135dcf7e3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f99814b0-21a7-4a91-8a3a-edecbeab57aa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9ad0fc25-5163-4a10-aa60-b14135dcf7e3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_910c5c51-9e3c-405e-b457-d8a8126ba233">
    <cim:IdentifiedObject.name>L5_ST31-ST32 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>910c5c51-9e3c-405e-b457-d8a8126ba233</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_a9edebec-edc1-44e4-9961-a5aae919ede7">
    <cim:IdentifiedObject.name>L5_ST31-ST32</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_910c5c51-9e3c-405e-b457-d8a8126ba233" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>a9edebec-edc1-44e4-9961-a5aae919ede7</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_9b56ee34-d4b8-47b0-9e8a-d9615da660bc">
    <cim:IdentifiedObject.name>L5_ST31-ST32</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7f55bd8c-5b40-4b09-8452-fec1f3cadda9" />
    <cim:IdentifiedObject.mRID>9b56ee34-d4b8-47b0-9e8a-d9615da660bc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_37ad771f-da7a-4b53-ac37-231c49761ac8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9b56ee34-d4b8-47b0-9e8a-d9615da660bc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>37ad771f-da7a-4b53-ac37-231c49761ac8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_928d6a2f-23db-490f-9d8c-2d428b53469c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9b56ee34-d4b8-47b0-9e8a-d9615da660bc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>928d6a2f-23db-490f-9d8c-2d428b53469c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_53b90e56-455f-42d6-965c-295afe3281a1">
    <cim:IdentifiedObject.name>L5_ST31-ST32</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_747d54e5-d8e0-4c71-a8a8-f1a9abf44378" />
    <cim:IdentifiedObject.mRID>53b90e56-455f-42d6-965c-295afe3281a1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_05da3711-5fac-4a08-82f4-cc39e3341a04">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_53b90e56-455f-42d6-965c-295afe3281a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>05da3711-5fac-4a08-82f4-cc39e3341a04</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f4e65a95-9e13-4dcc-af3a-6000456c7b75">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_53b90e56-455f-42d6-965c-295afe3281a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f4e65a95-9e13-4dcc-af3a-6000456c7b75</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_651c8852-2310-4b2b-af51-dc383d9a99ea">
    <cim:IdentifiedObject.name>L3_ST7-ST8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>651c8852-2310-4b2b-af51-dc383d9a99ea</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_cc663ad5-16a2-42d5-8cbb-7043d34825b8">
    <cim:IdentifiedObject.name>L3_ST7-ST8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_651c8852-2310-4b2b-af51-dc383d9a99ea" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>cc663ad5-16a2-42d5-8cbb-7043d34825b8</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_371484c6-712b-424a-bda4-9e6d54f63b02">
    <cim:IdentifiedObject.name>L3_ST7-ST8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0e1d3ac7-67f0-4b47-a297-5546b1f54875" />
    <cim:IdentifiedObject.mRID>371484c6-712b-424a-bda4-9e6d54f63b02</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ec33334c-34bb-4b9a-bc75-0c261faaf25f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_371484c6-712b-424a-bda4-9e6d54f63b02" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ec33334c-34bb-4b9a-bc75-0c261faaf25f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c86575d0-2ffb-42b1-9d9b-15cb670c579c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_371484c6-712b-424a-bda4-9e6d54f63b02" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c86575d0-2ffb-42b1-9d9b-15cb670c579c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_a3394c56-3a6a-4f70-85dc-0704a8ae014a">
    <cim:IdentifiedObject.name>L3_ST7-ST8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_abe5568d-65b4-43ad-a3c8-d5a5f8deba94" />
    <cim:IdentifiedObject.mRID>a3394c56-3a6a-4f70-85dc-0704a8ae014a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a028c437-bcab-4d4f-9ba4-dd5bb15a0c70">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a3394c56-3a6a-4f70-85dc-0704a8ae014a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a028c437-bcab-4d4f-9ba4-dd5bb15a0c70</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5902cfce-0abf-4f33-a5d6-0e5fdd96bd47">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a3394c56-3a6a-4f70-85dc-0704a8ae014a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5902cfce-0abf-4f33-a5d6-0e5fdd96bd47</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ddb2b234-25ae-43e1-8a46-8285fea9a6ee">
    <cim:IdentifiedObject.name>L3_ST9-ST10 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>ddb2b234-25ae-43e1-8a46-8285fea9a6ee</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_61a16c63-5938-47fc-8648-13275aae3140">
    <cim:IdentifiedObject.name>L3_ST9-ST10</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ddb2b234-25ae-43e1-8a46-8285fea9a6ee" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>61a16c63-5938-47fc-8648-13275aae3140</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7ad0bcc7-ea91-41b5-86aa-c1324c13abbc">
    <cim:IdentifiedObject.name>L3_ST9-ST10</cim:IdentifiedObject.name>
