    <cim:OperationalLimitSet.Terminal rdf:resource="#_a36c19a5-2ce3-42e4-a862-172be2b85849" />
    <cim:IdentifiedObject.mRID>7ad0bcc7-ea91-41b5-86aa-c1324c13abbc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4b23bfbf-2b3a-4405-b6dc-d9ccb975cc4b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7ad0bcc7-ea91-41b5-86aa-c1324c13abbc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4b23bfbf-2b3a-4405-b6dc-d9ccb975cc4b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_44bee3f2-cfed-4e17-85aa-11998fcbb930">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7ad0bcc7-ea91-41b5-86aa-c1324c13abbc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>44bee3f2-cfed-4e17-85aa-11998fcbb930</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_4f47c640-c110-413c-88d4-c603e4588089">
    <cim:IdentifiedObject.name>L3_ST9-ST10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_edb2707b-2049-4206-b5ac-7ee4e79b08e0" />
    <cim:IdentifiedObject.mRID>4f47c640-c110-413c-88d4-c603e4588089</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b941b7e0-ba3d-4404-9e2e-aad4bf3a3765">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4f47c640-c110-413c-88d4-c603e4588089" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b941b7e0-ba3d-4404-9e2e-aad4bf3a3765</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4db74747-9881-4e45-b855-1bd0c5cdb416">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4f47c640-c110-413c-88d4-c603e4588089" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4db74747-9881-4e45-b855-1bd0c5cdb416</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4f5e7034-312e-4846-b5c3-85ccd4ba691b">
    <cim:IdentifiedObject.name>L1_ST5-ST11 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>4f5e7034-312e-4846-b5c3-85ccd4ba691b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5db4c69e-6da5-416e-920a-04910c408848">
    <cim:IdentifiedObject.name>L1_ST5-ST11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4f5e7034-312e-4846-b5c3-85ccd4ba691b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5db4c69e-6da5-416e-920a-04910c408848</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_035722ef-2d2a-4809-bc7f-a1d4fd0ce99a">
    <cim:IdentifiedObject.name>L1_ST5-ST11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_17e56807-7504-4f1b-be68-231eca851670" />
    <cim:IdentifiedObject.mRID>035722ef-2d2a-4809-bc7f-a1d4fd0ce99a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e55ae0ba-72aa-4f6e-a62e-29ea092cab31">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_035722ef-2d2a-4809-bc7f-a1d4fd0ce99a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e55ae0ba-72aa-4f6e-a62e-29ea092cab31</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c1ba5e6f-472f-4165-a1d8-2f371c760feb">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_035722ef-2d2a-4809-bc7f-a1d4fd0ce99a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c1ba5e6f-472f-4165-a1d8-2f371c760feb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_fdd2ead7-8f97-45b4-84bf-4b32d003d7fd">
    <cim:IdentifiedObject.name>L1_ST5-ST11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e11804da-eb2f-4b2a-939a-de8bcbf42df6" />
    <cim:IdentifiedObject.mRID>fdd2ead7-8f97-45b4-84bf-4b32d003d7fd</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9abb21e6-42ab-4cb3-b09b-092ec29fd7a4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fdd2ead7-8f97-45b4-84bf-4b32d003d7fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9abb21e6-42ab-4cb3-b09b-092ec29fd7a4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3444bab4-540d-4444-90d3-40542389a097">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fdd2ead7-8f97-45b4-84bf-4b32d003d7fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3444bab4-540d-4444-90d3-40542389a097</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_0a0d704c-50e8-4499-9cee-35c4fcf2f260">
    <cim:IdentifiedObject.name>L4_ST18-ST17 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>0a0d704c-50e8-4499-9cee-35c4fcf2f260</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_92d29b33-1d7f-4b36-bda0-e1ffa053bf06">
    <cim:IdentifiedObject.name>L4_ST18-ST17</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0a0d704c-50e8-4499-9cee-35c4fcf2f260" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>92d29b33-1d7f-4b36-bda0-e1ffa053bf06</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f0cc4ed8-c2bf-458e-ac2a-d04c1d746454">
    <cim:IdentifiedObject.name>L4_ST18-ST17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fa9f195c-9816-4b95-ac81-435dd5bf52d0" />
    <cim:IdentifiedObject.mRID>f0cc4ed8-c2bf-458e-ac2a-d04c1d746454</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e21bdcd6-f597-4dc4-9bcf-9216895cd31e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f0cc4ed8-c2bf-458e-ac2a-d04c1d746454" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e21bdcd6-f597-4dc4-9bcf-9216895cd31e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8af75d8d-4be6-4084-8ec3-67155bf715d2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f0cc4ed8-c2bf-458e-ac2a-d04c1d746454" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8af75d8d-4be6-4084-8ec3-67155bf715d2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_0744b03c-7f36-4c5d-ba20-7537fbb16252">
    <cim:IdentifiedObject.name>L4_ST18-ST17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0f8b705a-d02c-429d-a8f4-5f06aec578a1" />
    <cim:IdentifiedObject.mRID>0744b03c-7f36-4c5d-ba20-7537fbb16252</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6d3d4823-38f6-490e-a5ef-b7e29eb27a4f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0744b03c-7f36-4c5d-ba20-7537fbb16252" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6d3d4823-38f6-490e-a5ef-b7e29eb27a4f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_88bf6baf-0d27-404d-97c8-3c49fa9a369d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0744b03c-7f36-4c5d-ba20-7537fbb16252" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>88bf6baf-0d27-404d-97c8-3c49fa9a369d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e8835e11-2013-431f-9376-987cadc7a625">
    <cim:IdentifiedObject.name>L6_ST12-ST14 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>e8835e11-2013-431f-9376-987cadc7a625</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_21a24799-d0f7-467e-9676-1a523633bf13">
    <cim:IdentifiedObject.name>L6_ST12-ST14</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e8835e11-2013-431f-9376-987cadc7a625" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>21a24799-d0f7-467e-9676-1a523633bf13</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d7a8910a-6d1c-4002-81ad-a0bc6a43777a">
    <cim:IdentifiedObject.name>L6_ST12-ST14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0df5ef27-8645-4048-b6d5-2e27369d5ae7" />
    <cim:IdentifiedObject.mRID>d7a8910a-6d1c-4002-81ad-a0bc6a43777a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_44f91e35-8fac-4e60-bab5-e72c25dd2ba4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d7a8910a-6d1c-4002-81ad-a0bc6a43777a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>44f91e35-8fac-4e60-bab5-e72c25dd2ba4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_caaa7e71-b5c0-46bc-8343-9bc87878df0c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d7a8910a-6d1c-4002-81ad-a0bc6a43777a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>caaa7e71-b5c0-46bc-8343-9bc87878df0c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f30207aa-3ae8-41fb-9e4f-b610b6666c71">
    <cim:IdentifiedObject.name>L6_ST12-ST14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_86cb1297-5cbb-4d3d-a7db-5c95b161fe8f" />
    <cim:IdentifiedObject.mRID>f30207aa-3ae8-41fb-9e4f-b610b6666c71</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7df5195f-11a0-4f60-a72a-ecd6f8be0ad3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f30207aa-3ae8-41fb-9e4f-b610b6666c71" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7df5195f-11a0-4f60-a72a-ecd6f8be0ad3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_aef03e05-dcf4-4d0a-aee2-66bf4165d812">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f30207aa-3ae8-41fb-9e4f-b610b6666c71" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aef03e05-dcf4-4d0a-aee2-66bf4165d812</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_558f0309-bb35-4049-9ecb-ccb52a6f53c6">
    <cim:IdentifiedObject.name>L1_ST33-ST12 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>558f0309-bb35-4049-9ecb-ccb52a6f53c6</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_9d0a03df-2f49-42cb-86a7-3476fbf7766b">
    <cim:IdentifiedObject.name>L1_ST33-ST12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_558f0309-bb35-4049-9ecb-ccb52a6f53c6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>9d0a03df-2f49-42cb-86a7-3476fbf7766b</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_29342a8c-433e-4562-b05a-049cddc04b94">
    <cim:IdentifiedObject.name>L1_ST33-ST12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ab8d439d-843c-497f-a642-631daa3b70ac" />
    <cim:IdentifiedObject.mRID>29342a8c-433e-4562-b05a-049cddc04b94</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b9331e4a-5450-4485-b95d-1598df9e5224">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29342a8c-433e-4562-b05a-049cddc04b94" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b9331e4a-5450-4485-b95d-1598df9e5224</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f3607ae6-fca7-433e-b067-04916cfe6069">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29342a8c-433e-4562-b05a-049cddc04b94" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f3607ae6-fca7-433e-b067-04916cfe6069</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ada6dfec-35e7-4d52-b857-31e481a74dae">
    <cim:IdentifiedObject.name>L1_ST33-ST12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7b834566-f7e4-43e6-9d57-4c6e885d4c5d" />
    <cim:IdentifiedObject.mRID>ada6dfec-35e7-4d52-b857-31e481a74dae</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ba1aa0d3-3e04-4b46-8329-38ea9502a6ab">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ada6dfec-35e7-4d52-b857-31e481a74dae" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ba1aa0d3-3e04-4b46-8329-38ea9502a6ab</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_495220bc-f2c7-41af-9fa2-18ccd4979ff2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ada6dfec-35e7-4d52-b857-31e481a74dae" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>495220bc-f2c7-41af-9fa2-18ccd4979ff2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_c1a75785-debe-400a-ba0a-3570facf8e48">
    <cim:IdentifiedObject.name>L2_ST3-ST6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>c1a75785-debe-400a-ba0a-3570facf8e48</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ce123500-56ec-4101-b876-aff2e9abf5c3">
    <cim:IdentifiedObject.name>L2_ST3-ST6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c1a75785-debe-400a-ba0a-3570facf8e48" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000536</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.3551</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.0653</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.5373</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.6119</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ce123500-56ec-4101-b876-aff2e9abf5c3</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_933ffd12-be95-4547-843b-11248d4c8988">
    <cim:IdentifiedObject.name>L2_ST3-ST6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_028f8fc6-1613-4f12-8ed1-ce66396df10a" />
    <cim:IdentifiedObject.mRID>933ffd12-be95-4547-843b-11248d4c8988</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d8291304-735c-4840-81a6-6cce9e018ffb">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_933ffd12-be95-4547-843b-11248d4c8988" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d8291304-735c-4840-81a6-6cce9e018ffb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_52bd1fbf-00ae-4cb7-90d6-7efc9b929a58">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_933ffd12-be95-4547-843b-11248d4c8988" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>52bd1fbf-00ae-4cb7-90d6-7efc9b929a58</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ae96ab58-0f22-4acb-afca-78718230cf57">
    <cim:IdentifiedObject.name>L2_ST3-ST6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6c11af0c-c333-43c9-a55d-f93ffe5b2bcc" />
    <cim:IdentifiedObject.mRID>ae96ab58-0f22-4acb-afca-78718230cf57</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_47224f08-643f-4a1a-8987-2a00d1175a7d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae96ab58-0f22-4acb-afca-78718230cf57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>47224f08-643f-4a1a-8987-2a00d1175a7d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_082b05b6-ca1f-4dda-a678-4b6952da644f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae96ab58-0f22-4acb-afca-78718230cf57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>082b05b6-ca1f-4dda-a678-4b6952da644f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_b5213e8b-a918-4a71-b2aa-db3c8610feb8">
    <cim:IdentifiedObject.name>L4_ST25-ST24 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>b5213e8b-a918-4a71-b2aa-db3c8610feb8</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f9359686-3f5f-45e1-8122-0c677d0e366b">
    <cim:IdentifiedObject.name>L4_ST25-ST24</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b5213e8b-a918-4a71-b2aa-db3c8610feb8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f9359686-3f5f-45e1-8122-0c677d0e366b</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d8feabde-2b9f-452f-ada4-0d2cc5e58c67">
    <cim:IdentifiedObject.name>L4_ST25-ST24</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a1985b97-b2c0-42b6-844d-4c2aab2af48f" />
    <cim:IdentifiedObject.mRID>d8feabde-2b9f-452f-ada4-0d2cc5e58c67</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e3c6e07b-c743-41ba-9bc2-7a7adfc5fc97">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d8feabde-2b9f-452f-ada4-0d2cc5e58c67" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e3c6e07b-c743-41ba-9bc2-7a7adfc5fc97</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a5d6bee8-298d-4699-87d6-42047f6f3952">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d8feabde-2b9f-452f-ada4-0d2cc5e58c67" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a5d6bee8-298d-4699-87d6-42047f6f3952</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2b0958c4-c279-4c88-89c0-deaffd5df7c6">
    <cim:IdentifiedObject.name>L4_ST25-ST24</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ad6cfd66-eefa-4ff6-b271-405710752fe7" />
    <cim:IdentifiedObject.mRID>2b0958c4-c279-4c88-89c0-deaffd5df7c6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8755d294-d8f1-4b9a-95d3-6f1aa501a716">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2b0958c4-c279-4c88-89c0-deaffd5df7c6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8755d294-d8f1-4b9a-95d3-6f1aa501a716</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b967bbf7-61fd-406e-9ea1-da5642bffdd0">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2b0958c4-c279-4c88-89c0-deaffd5df7c6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b967bbf7-61fd-406e-9ea1-da5642bffdd0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_cb7f9bf6-8291-4766-ac2a-05bde6fbf5bb">
    <cim:IdentifiedObject.name>L2_ST1-ST2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>cb7f9bf6-8291-4766-ac2a-05bde6fbf5bb</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5b576d07-99a4-4ca0-bdb6-5407c80ace2c">
    <cim:IdentifiedObject.name>L2_ST1-ST2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cb7f9bf6-8291-4766-ac2a-05bde6fbf5bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000536</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.3551</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.0653</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.5373</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.6119</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5b576d07-99a4-4ca0-bdb6-5407c80ace2c</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7973a5b7-3c11-4c24-a32d-790103394606">
    <cim:IdentifiedObject.name>L2_ST1-ST2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_029f4b38-49ac-4a18-86a2-60408ed09072" />
    <cim:IdentifiedObject.mRID>7973a5b7-3c11-4c24-a32d-790103394606</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3a73f248-49a1-4d2b-8320-f3d0e6be9f89">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7973a5b7-3c11-4c24-a32d-790103394606" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3a73f248-49a1-4d2b-8320-f3d0e6be9f89</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2c77bf10-12dc-4f73-8f19-a96bf1d42a77">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7973a5b7-3c11-4c24-a32d-790103394606" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2c77bf10-12dc-4f73-8f19-a96bf1d42a77</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_be332a93-0f8f-420e-bf08-6519fa51c60d">
    <cim:IdentifiedObject.name>L2_ST1-ST2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0629193c-53c4-4af1-892e-5893c1d11963" />
    <cim:IdentifiedObject.mRID>be332a93-0f8f-420e-bf08-6519fa51c60d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b17b1f73-622a-4597-9523-4906e12fef00">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be332a93-0f8f-420e-bf08-6519fa51c60d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b17b1f73-622a-4597-9523-4906e12fef00</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4aa263a8-d84f-4093-806b-314335075246">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be332a93-0f8f-420e-bf08-6519fa51c60d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4aa263a8-d84f-4093-806b-314335075246</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ca144243-b197-45f4-affe-d437a80ee881">
    <cim:IdentifiedObject.name>L5_ST24-ST23 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>ca144243-b197-45f4-affe-d437a80ee881</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5a864c5e-6581-49c6-8dc4-bf0378ab3a22">
    <cim:IdentifiedObject.name>L5_ST24-ST23</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ca144243-b197-45f4-affe-d437a80ee881" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5a864c5e-6581-49c6-8dc4-bf0378ab3a22</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_991f352f-956a-4cef-8d7d-74fcbcde5c1f">
    <cim:IdentifiedObject.name>L5_ST24-ST23</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cc2c16f9-c3a0-436d-a805-87d8000fbb71" />
    <cim:IdentifiedObject.mRID>991f352f-956a-4cef-8d7d-74fcbcde5c1f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f2eaded1-9bf3-4ee4-a360-21f50dd4fd1f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_991f352f-956a-4cef-8d7d-74fcbcde5c1f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f2eaded1-9bf3-4ee4-a360-21f50dd4fd1f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_df92e2bd-8ec8-4544-990d-2d93f7b14732">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_991f352f-956a-4cef-8d7d-74fcbcde5c1f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>df92e2bd-8ec8-4544-990d-2d93f7b14732</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_6fb4fcad-5242-468f-8f95-21621a8bd2fc">
    <cim:IdentifiedObject.name>L5_ST24-ST23</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_86cf92d6-87c2-4b64-989b-299597dd8aaf" />
    <cim:IdentifiedObject.mRID>6fb4fcad-5242-468f-8f95-21621a8bd2fc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d81e681c-2408-4c0e-b3d6-85f90d54ed30">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6fb4fcad-5242-468f-8f95-21621a8bd2fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d81e681c-2408-4c0e-b3d6-85f90d54ed30</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7f1f6548-d4ef-4479-88df-9f78aa88fbc2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6fb4fcad-5242-468f-8f95-21621a8bd2fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7f1f6548-d4ef-4479-88df-9f78aa88fbc2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_c463adbb-f278-464e-ab8e-fd74feff3c3f">
    <cim:IdentifiedObject.name>L1_ST2-ST3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>c463adbb-f278-464e-ab8e-fd74feff3c3f</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_baa1e091-7c9f-469c-ab5b-33ebbe376600">
    <cim:IdentifiedObject.name>L1_ST2-ST3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c463adbb-f278-464e-ab8e-fd74feff3c3f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000536</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.3551</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.0653</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.5373</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.6119</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>baa1e091-7c9f-469c-ab5b-33ebbe376600</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c959df78-a3c0-460f-a0a4-2c7bfbbc0bd4">
    <cim:IdentifiedObject.name>L1_ST2-ST3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0eee5cc0-5d97-4f1b-9877-bedad54bb0ee" />
    <cim:IdentifiedObject.mRID>c959df78-a3c0-460f-a0a4-2c7bfbbc0bd4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_612e92c2-921a-4478-8ef8-27979025e386">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c959df78-a3c0-460f-a0a4-2c7bfbbc0bd4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>612e92c2-921a-4478-8ef8-27979025e386</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6283e5d7-4614-4112-a7df-240c0e47e44b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c959df78-a3c0-460f-a0a4-2c7bfbbc0bd4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6283e5d7-4614-4112-a7df-240c0e47e44b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_918c4a25-b14b-4164-aa05-d271631c6a14">
    <cim:IdentifiedObject.name>L1_ST2-ST3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e14ddb2d-2f3d-40b3-a4f3-ffef269d7cef" />
    <cim:IdentifiedObject.mRID>918c4a25-b14b-4164-aa05-d271631c6a14</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b6f1ac9a-eadd-464e-9af9-0bb5118d4408">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_918c4a25-b14b-4164-aa05-d271631c6a14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b6f1ac9a-eadd-464e-9af9-0bb5118d4408</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bb39338f-3c08-4a52-8a0c-20681ed82568">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_918c4a25-b14b-4164-aa05-d271631c6a14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bb39338f-3c08-4a52-8a0c-20681ed82568</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_971f75a6-27b5-4d8e-abaf-1cbbeb1f1745">
    <cim:IdentifiedObject.name>L3_ST5-ST7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>971f75a6-27b5-4d8e-abaf-1cbbeb1f1745</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c8cdfc99-55e9-413b-8c5b-6904d8ced67d">
    <cim:IdentifiedObject.name>L3_ST5-ST7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_971f75a6-27b5-4d8e-abaf-1cbbeb1f1745" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c8cdfc99-55e9-413b-8c5b-6904d8ced67d</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d309cfcf-77ae-4f00-b1be-c8ad8becedca">
    <cim:IdentifiedObject.name>L3_ST5-ST7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5a4d7ed5-6467-4a1c-9e13-5488b4652cfd" />
    <cim:IdentifiedObject.mRID>d309cfcf-77ae-4f00-b1be-c8ad8becedca</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_04e702b7-a3c1-44d0-9110-2a5d02e05e1f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d309cfcf-77ae-4f00-b1be-c8ad8becedca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>525</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>04e702b7-a3c1-44d0-9110-2a5d02e05e1f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4688afc5-5ae9-4567-a34b-bbe271c0bf59">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d309cfcf-77ae-4f00-b1be-c8ad8becedca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4688afc5-5ae9-4567-a34b-bbe271c0bf59</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_957148d9-3cd4-4117-a7c4-20743826c83b">
    <cim:IdentifiedObject.name>L3_ST5-ST7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_160da4fd-94b1-4a26-89ac-18f311be358d" />
    <cim:IdentifiedObject.mRID>957148d9-3cd4-4117-a7c4-20743826c83b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1d3242d3-63b3-4140-8937-0b7bdb7ab751">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_957148d9-3cd4-4117-a7c4-20743826c83b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>525</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1d3242d3-63b3-4140-8937-0b7bdb7ab751</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b5e509f7-c711-47f2-89ec-fc946d9a5fe7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_957148d9-3cd4-4117-a7c4-20743826c83b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b5e509f7-c711-47f2-89ec-fc946d9a5fe7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4a692d85-3340-480c-b0de-f7dbc297b91b">
    <cim:IdentifiedObject.name>L1_ST34-ST16 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>4a692d85-3340-480c-b0de-f7dbc297b91b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_fc724d3d-846d-4db7-92e8-08f5b29f5355">
    <cim:IdentifiedObject.name>L1_ST34-ST16</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a692d85-3340-480c-b0de-f7dbc297b91b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>fc724d3d-846d-4db7-92e8-08f5b29f5355</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_671a0cf4-b897-4b86-8084-0c68b198816d">
    <cim:IdentifiedObject.name>L1_ST34-ST16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2919e580-5167-43d8-b6b0-12e1945e0b18" />
    <cim:IdentifiedObject.mRID>671a0cf4-b897-4b86-8084-0c68b198816d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_66022208-a5e3-422a-86a5-94fa6a80b668">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_671a0cf4-b897-4b86-8084-0c68b198816d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>66022208-a5e3-422a-86a5-94fa6a80b668</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8c15cea1-2a20-4c51-a0e8-aaf988745c17">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_671a0cf4-b897-4b86-8084-0c68b198816d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8c15cea1-2a20-4c51-a0e8-aaf988745c17</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_dcd8399e-a113-4e01-b01a-cc5b683e3991">
    <cim:IdentifiedObject.name>L1_ST34-ST16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3bf99a2e-b79b-4242-9794-f0d5e7bba37b" />
    <cim:IdentifiedObject.mRID>dcd8399e-a113-4e01-b01a-cc5b683e3991</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8fe95a7b-c6a0-4d46-b808-93d3c2e99e7d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dcd8399e-a113-4e01-b01a-cc5b683e3991" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8fe95a7b-c6a0-4d46-b808-93d3c2e99e7d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_44405a62-6309-4a67-ba2d-38b06077d4d6">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dcd8399e-a113-4e01-b01a-cc5b683e3991" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>44405a62-6309-4a67-ba2d-38b06077d4d6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4666c97a-dffc-45a0-b5e6-77731d6ece08">
    <cim:IdentifiedObject.name>L3_ST29-ST30 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>4666c97a-dffc-45a0-b5e6-77731d6ece08</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ebe26128-0b1e-409c-841f-0c1bd4829039">
    <cim:IdentifiedObject.name>L3_ST29-ST30</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4666c97a-dffc-45a0-b5e6-77731d6ece08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ebe26128-0b1e-409c-841f-0c1bd4829039</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_fd1e831a-0b58-4198-800c-9f90a5cae479">
    <cim:IdentifiedObject.name>L3_ST29-ST30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0575f653-d224-47d0-90ac-d49b18cae0c0" />
    <cim:IdentifiedObject.mRID>fd1e831a-0b58-4198-800c-9f90a5cae479</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d1857ba9-b498-4c38-95a2-f315d4480d33">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd1e831a-0b58-4198-800c-9f90a5cae479" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d1857ba9-b498-4c38-95a2-f315d4480d33</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_54ebce41-4c34-482a-9e1f-ff3cec9bb68a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd1e831a-0b58-4198-800c-9f90a5cae479" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>54ebce41-4c34-482a-9e1f-ff3cec9bb68a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_796b50da-07f7-401b-bafe-49f08e3c8605">
    <cim:IdentifiedObject.name>L3_ST29-ST30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d636ee20-4e75-40db-9cea-b66ea2dd940b" />
    <cim:IdentifiedObject.mRID>796b50da-07f7-401b-bafe-49f08e3c8605</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_69ece03e-eec5-4f31-bc37-78cdfa6f444e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_796b50da-07f7-401b-bafe-49f08e3c8605" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>69ece03e-eec5-4f31-bc37-78cdfa6f444e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7ea43e35-e19f-4769-86d0-b84614ee41f3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_796b50da-07f7-401b-bafe-49f08e3c8605" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7ea43e35-e19f-4769-86d0-b84614ee41f3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e6b53c8d-12d8-49b9-9202-8fe1f057aa6d">
    <cim:IdentifiedObject.name>L1_ST27-ST26 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>e6b53c8d-12d8-49b9-9202-8fe1f057aa6d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_409e3cb7-f24c-4abb-899a-9c83f685d114">
    <cim:IdentifiedObject.name>L1_ST27-ST26</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e6b53c8d-12d8-49b9-9202-8fe1f057aa6d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.05445</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.16335</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.2057</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.6171</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>409e3cb7-f24c-4abb-899a-9c83f685d114</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c06db960-5e9c-46da-9a65-771e7d85c04a">
    <cim:IdentifiedObject.name>L1_ST27-ST26</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_90bc6731-ace5-4290-a663-d2824c5cdb0f" />
    <cim:IdentifiedObject.mRID>c06db960-5e9c-46da-9a65-771e7d85c04a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_138accc4-dff9-4eb5-9f14-225661d0f4cf">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c06db960-5e9c-46da-9a65-771e7d85c04a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>138accc4-dff9-4eb5-9f14-225661d0f4cf</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9df332ad-f3ad-4dd9-a775-c58f5471a557">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c06db960-5e9c-46da-9a65-771e7d85c04a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9df332ad-f3ad-4dd9-a775-c58f5471a557</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_4e3194b6-594e-4716-b844-48702e30226c">
    <cim:IdentifiedObject.name>L1_ST27-ST26</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c0bab7c3-a0a3-4691-b95b-73ead7d84e29" />
    <cim:IdentifiedObject.mRID>4e3194b6-594e-4716-b844-48702e30226c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_905ca0b7-3325-4180-9fcc-b50e78c94480">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e3194b6-594e-4716-b844-48702e30226c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>905ca0b7-3325-4180-9fcc-b50e78c94480</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c9b8f581-b7bb-4aa4-b8a3-8a14617dd029">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e3194b6-594e-4716-b844-48702e30226c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c9b8f581-b7bb-4aa4-b8a3-8a14617dd029</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_fb2b26fd-b31e-459d-866c-156a8115901d">
    <cim:IdentifiedObject.name>L4_ST9-ST12 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>fb2b26fd-b31e-459d-866c-156a8115901d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_81345924-7369-431a-aefb-35f14ad8c0c6">
    <cim:IdentifiedObject.name>L4_ST9-ST12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fb2b26fd-b31e-459d-866c-156a8115901d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>81345924-7369-431a-aefb-35f14ad8c0c6</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e1658759-9399-45f9-b722-3d59fbfbcdb6">
    <cim:IdentifiedObject.name>L4_ST9-ST12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2de81425-a75f-4b91-9963-4419d3da7eba" />
    <cim:IdentifiedObject.mRID>e1658759-9399-45f9-b722-3d59fbfbcdb6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e39c95d9-9b2c-47bf-a3d6-b4b2fb715592">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e1658759-9399-45f9-b722-3d59fbfbcdb6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e39c95d9-9b2c-47bf-a3d6-b4b2fb715592</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ee07a27c-b7c7-4c09-b5b9-499d5035e939">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e1658759-9399-45f9-b722-3d59fbfbcdb6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ee07a27c-b7c7-4c09-b5b9-499d5035e939</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c053a419-e999-4db1-80ff-2be87ef94232">
    <cim:IdentifiedObject.name>L4_ST9-ST12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c025c2ec-2633-4c73-b9b9-fff2e8e0e5a7" />
    <cim:IdentifiedObject.mRID>c053a419-e999-4db1-80ff-2be87ef94232</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4c1cd32c-c06f-4253-829c-94600a233365">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c053a419-e999-4db1-80ff-2be87ef94232" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4c1cd32c-c06f-4253-829c-94600a233365</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_add2fff1-1e79-421a-80b6-4c7b98ac9150">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c053a419-e999-4db1-80ff-2be87ef94232" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>add2fff1-1e79-421a-80b6-4c7b98ac9150</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_40234320-1071-4945-9e72-e75a09bf1d39">
    <cim:IdentifiedObject.name>L3_ST6-ST56 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>40234320-1071-4945-9e72-e75a09bf1d39</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_18d5cc2d-20f6-4f20-93cc-9e97fefc3597">
    <cim:IdentifiedObject.name>L3_ST6-ST56</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40234320-1071-4945-9e72-e75a09bf1d39" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.229675</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.689025</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>3.904975</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>11.71492</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>18d5cc2d-20f6-4f20-93cc-9e97fefc3597</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_82befa49-f795-4505-8aae-1f179c96b8c3">
    <cim:IdentifiedObject.name>L3_ST6-ST56</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_564ecf37-ee52-46ab-83d5-168c23994d2e" />
    <cim:IdentifiedObject.mRID>82befa49-f795-4505-8aae-1f179c96b8c3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7fcd290d-cbad-46ed-96a9-637f6de8b123">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_82befa49-f795-4505-8aae-1f179c96b8c3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7fcd290d-cbad-46ed-96a9-637f6de8b123</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b16e00ad-796e-433f-a016-4aa293d3d8a5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_82befa49-f795-4505-8aae-1f179c96b8c3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b16e00ad-796e-433f-a016-4aa293d3d8a5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_5d42e345-5ac6-4eba-bc94-32166c7e7e61">
    <cim:IdentifiedObject.name>L3_ST6-ST56</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e2c34a15-5550-425a-b56f-d2b48069721c" />
    <cim:IdentifiedObject.mRID>5d42e345-5ac6-4eba-bc94-32166c7e7e61</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a3a78d3a-fcd0-4ee5-a9ae-0fb4f96e7d20">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d42e345-5ac6-4eba-bc94-32166c7e7e61" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a3a78d3a-fcd0-4ee5-a9ae-0fb4f96e7d20</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a5362d51-5688-42a1-b8a1-aeb476bc22e6">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d42e345-5ac6-4eba-bc94-32166c7e7e61" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a5362d51-5688-42a1-b8a1-aeb476bc22e6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_35254854-8813-45e9-9989-13dc9b22deb9">
    <cim:IdentifiedObject.name>L1_ST5-ST56 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>35254854-8813-45e9-9989-13dc9b22deb9</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_acb7d38e-ef2f-431a-bcef-232539693dc4">
    <cim:IdentifiedObject.name>L1_ST5-ST56</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35254854-8813-45e9-9989-13dc9b22deb9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.229675</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.689025</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>3.904975</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>11.71492</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>acb7d38e-ef2f-431a-bcef-232539693dc4</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_1d50c868-9559-4c40-ae1a-b85568adb550">
    <cim:IdentifiedObject.name>L1_ST5-ST56</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e64610a8-6736-449e-b4ee-c090e9261315" />
    <cim:IdentifiedObject.mRID>1d50c868-9559-4c40-ae1a-b85568adb550</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_214fad21-4bca-43ef-9042-b992b0add3a6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1d50c868-9559-4c40-ae1a-b85568adb550" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>214fad21-4bca-43ef-9042-b992b0add3a6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1f170fc0-4df6-4eb7-8861-01abe0c16d30">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1d50c868-9559-4c40-ae1a-b85568adb550" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1f170fc0-4df6-4eb7-8861-01abe0c16d30</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_74dd437c-d6c5-4079-ac44-26d5e2d1ae9f">
    <cim:IdentifiedObject.name>L1_ST5-ST56</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d9160f14-8655-4b5d-832d-b6e176401a79" />
    <cim:IdentifiedObject.mRID>74dd437c-d6c5-4079-ac44-26d5e2d1ae9f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d3dbed72-645a-4f35-86f9-697107e2d264">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_74dd437c-d6c5-4079-ac44-26d5e2d1ae9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d3dbed72-645a-4f35-86f9-697107e2d264</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_43e9f77d-02f9-4c18-b7e1-27f28f28d276">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_74dd437c-d6c5-4079-ac44-26d5e2d1ae9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>43e9f77d-02f9-4c18-b7e1-27f28f28d276</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_9b237690-d340-47a7-958f-5d7110c53a6f">
    <cim:IdentifiedObject.name>L1_ST28-ST29 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>9b237690-d340-47a7-958f-5d7110c53a6f</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ed362cb5-c16b-47cc-9a3e-d994b504d5a8">
    <cim:IdentifiedObject.name>L1_ST28-ST29</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9b237690-d340-47a7-958f-5d7110c53a6f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ed362cb5-c16b-47cc-9a3e-d994b504d5a8</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3a428c70-68f4-4299-92b5-b0e30aa4f1be">
    <cim:IdentifiedObject.name>L1_ST28-ST29</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3dd8118e-d46d-4e3a-95ad-74fc5391176b" />
    <cim:IdentifiedObject.mRID>3a428c70-68f4-4299-92b5-b0e30aa4f1be</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_15259b79-917e-49ef-b761-e03837e0a134">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a428c70-68f4-4299-92b5-b0e30aa4f1be" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>15259b79-917e-49ef-b761-e03837e0a134</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_57e1e4c6-c19b-463a-ba0d-12bf3e4bc8f5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a428c70-68f4-4299-92b5-b0e30aa4f1be" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>57e1e4c6-c19b-463a-ba0d-12bf3e4bc8f5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_68ebc08c-3df7-4af8-9620-4a48251a5399">
    <cim:IdentifiedObject.name>L1_ST28-ST29</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7bf28007-6e0c-44cc-80b6-f31d0416f23b" />
    <cim:IdentifiedObject.mRID>68ebc08c-3df7-4af8-9620-4a48251a5399</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4baabae9-e4a4-42d8-95fd-cffeb9582eb9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_68ebc08c-3df7-4af8-9620-4a48251a5399" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4baabae9-e4a4-42d8-95fd-cffeb9582eb9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5f335fbf-6d47-46c2-af57-e5c759192897">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_68ebc08c-3df7-4af8-9620-4a48251a5399" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5f335fbf-6d47-46c2-af57-e5c759192897</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_d4a12294-a41e-4ed9-88e6-5e24eae2037b">
    <cim:IdentifiedObject.name>L2_ST14-ST34 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>d4a12294-a41e-4ed9-88e6-5e24eae2037b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_840bb6ae-8734-454d-b00e-00873fe3c412">
    <cim:IdentifiedObject.name>L2_ST14-ST34</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d4a12294-a41e-4ed9-88e6-5e24eae2037b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>840bb6ae-8734-454d-b00e-00873fe3c412</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0a59da68-57aa-49af-849b-25d0a2701320">
    <cim:IdentifiedObject.name>L2_ST14-ST34</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0a2bc151-2655-41a6-b346-654ec0588fbc" />
    <cim:IdentifiedObject.mRID>0a59da68-57aa-49af-849b-25d0a2701320</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_697532af-50cb-48fe-9ede-b2b75b9d2bd9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a59da68-57aa-49af-849b-25d0a2701320" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>697532af-50cb-48fe-9ede-b2b75b9d2bd9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_89afde0d-01a6-4a74-9609-af07893217f4">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a59da68-57aa-49af-849b-25d0a2701320" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>89afde0d-01a6-4a74-9609-af07893217f4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_3bbbfb41-eb62-4775-92ff-1ffaf6672de9">
    <cim:IdentifiedObject.name>L2_ST14-ST34</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_75892a83-ed64-4373-b58a-1d75f142ec18" />
    <cim:IdentifiedObject.mRID>3bbbfb41-eb62-4775-92ff-1ffaf6672de9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2ef1188a-ec5b-4caa-acba-0d07c8825a58">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3bbbfb41-eb62-4775-92ff-1ffaf6672de9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2ef1188a-ec5b-4caa-acba-0d07c8825a58</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2f76e35e-8844-48f0-bfac-7bc5fa511465">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3bbbfb41-eb62-4775-92ff-1ffaf6672de9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2f76e35e-8844-48f0-bfac-7bc5fa511465</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_f1c68f2f-93fa-4448-8345-776e97cca45a">
    <cim:IdentifiedObject.name>L1_ST6-ST21 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>f1c68f2f-93fa-4448-8345-776e97cca45a</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_4bc85579-c7e8-4a75-b834-95fbe9549acf">
    <cim:IdentifiedObject.name>L1_ST6-ST21</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f1c68f2f-93fa-4448-8345-776e97cca45a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>4bc85579-c7e8-4a75-b834-95fbe9549acf</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_64317dbb-54b0-41cb-bdbb-da7a9e95b228">
    <cim:IdentifiedObject.name>L1_ST6-ST21</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_786949bf-05da-4d8b-ac68-8da4a95387f6" />
    <cim:IdentifiedObject.mRID>64317dbb-54b0-41cb-bdbb-da7a9e95b228</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8eb2d500-633c-4ad2-956a-a6526022a985">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64317dbb-54b0-41cb-bdbb-da7a9e95b228" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8eb2d500-633c-4ad2-956a-a6526022a985</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0ccac504-959f-4570-9ea3-b80efa967150">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64317dbb-54b0-41cb-bdbb-da7a9e95b228" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0ccac504-959f-4570-9ea3-b80efa967150</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1f42415d-a8db-418a-a9dd-801339ce84fc">
    <cim:IdentifiedObject.name>L1_ST6-ST21</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fce00601-33aa-4ecb-909b-53a64ded40e1" />
    <cim:IdentifiedObject.mRID>1f42415d-a8db-418a-a9dd-801339ce84fc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_88550f3c-980b-42d3-be95-644dea8cd4f5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1f42415d-a8db-418a-a9dd-801339ce84fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>88550f3c-980b-42d3-be95-644dea8cd4f5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1874a2d2-815b-4f6e-8c36-be2638bb0189">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1f42415d-a8db-418a-a9dd-801339ce84fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1874a2d2-815b-4f6e-8c36-be2638bb0189</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_49d0ceb1-fb33-454e-9e9a-8e6f72f3883e">
    <cim:IdentifiedObject.name>L1_ST21-ST23 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>49d0ceb1-fb33-454e-9e9a-8e6f72f3883e</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_75a3b7bd-65e4-4e35-b0e5-f5b21c3c4977">
    <cim:IdentifiedObject.name>L1_ST21-ST23</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_49d0ceb1-fb33-454e-9e9a-8e6f72f3883e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>75a3b7bd-65e4-4e35-b0e5-f5b21c3c4977</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3a442019-0822-4386-a6f0-c0d31977999e">
    <cim:IdentifiedObject.name>L1_ST21-ST23</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cdb726e7-ed14-48e4-9780-7d11361dae0a" />
    <cim:IdentifiedObject.mRID>3a442019-0822-4386-a6f0-c0d31977999e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ff05110a-8782-46c2-a44b-bf1387689656">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a442019-0822-4386-a6f0-c0d31977999e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ff05110a-8782-46c2-a44b-bf1387689656</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0265489f-6127-4a99-8a9f-abfe95701344">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a442019-0822-4386-a6f0-c0d31977999e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0265489f-6127-4a99-8a9f-abfe95701344</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_0578f1d3-0c42-404b-bcb7-b8c38f3e8899">
    <cim:IdentifiedObject.name>L1_ST21-ST23</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8fb73425-3485-43a0-b4d9-d8ebfcdad0b2" />
    <cim:IdentifiedObject.mRID>0578f1d3-0c42-404b-bcb7-b8c38f3e8899</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a0429491-19f8-4d86-9bb0-4f8b47ac473c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0578f1d3-0c42-404b-bcb7-b8c38f3e8899" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a0429491-19f8-4d86-9bb0-4f8b47ac473c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bda31eb5-2b73-4814-8cde-4a2b56bf00ee">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0578f1d3-0c42-404b-bcb7-b8c38f3e8899" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bda31eb5-2b73-4814-8cde-4a2b56bf00ee</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_80de0e8a-10c2-4063-82cf-a5e1e50e5a2c">
    <cim:IdentifiedObject.name>L4_ST15-ST16 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>80de0e8a-10c2-4063-82cf-a5e1e50e5a2c</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c74e2c04-c55f-46b5-839a-a38d09653d2a">
    <cim:IdentifiedObject.name>L4_ST15-ST16</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80de0e8a-10c2-4063-82cf-a5e1e50e5a2c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c74e2c04-c55f-46b5-839a-a38d09653d2a</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_19c69945-0e45-4f2d-85d4-6c2cb88501cb">
    <cim:IdentifiedObject.name>L4_ST15-ST16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d6adfc67-c4c3-449f-b78b-f415cc9c2f35" />
    <cim:IdentifiedObject.mRID>19c69945-0e45-4f2d-85d4-6c2cb88501cb</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_69a0c84e-101c-4ac8-a85f-ea8a9f31b25b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19c69945-0e45-4f2d-85d4-6c2cb88501cb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>69a0c84e-101c-4ac8-a85f-ea8a9f31b25b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8091a742-d0bf-4127-b36b-3f8f926fd1e5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19c69945-0e45-4f2d-85d4-6c2cb88501cb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8091a742-d0bf-4127-b36b-3f8f926fd1e5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b57cc975-19b2-40e7-b394-a9ecb5c99e50">
    <cim:IdentifiedObject.name>L4_ST15-ST16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c934ab88-a4f6-4bc3-88be-4c9bfccb9317" />
    <cim:IdentifiedObject.mRID>b57cc975-19b2-40e7-b394-a9ecb5c99e50</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f1e2e1fb-8457-4bfe-9e84-36da4d6b1b98">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b57cc975-19b2-40e7-b394-a9ecb5c99e50" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f1e2e1fb-8457-4bfe-9e84-36da4d6b1b98</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0b101df1-dac7-4b75-b097-1d01e94fe019">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b57cc975-19b2-40e7-b394-a9ecb5c99e50" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0b101df1-dac7-4b75-b097-1d01e94fe019</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_1c22af8a-c9b4-4105-87f8-da12e944c463">
    <cim:IdentifiedObject.name>L5_ST15-ST17 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>1c22af8a-c9b4-4105-87f8-da12e944c463</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_889ff644-5a23-4de5-98d4-9de939e688c0">
    <cim:IdentifiedObject.name>L5_ST15-ST17</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1c22af8a-c9b4-4105-87f8-da12e944c463" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>889ff644-5a23-4de5-98d4-9de939e688c0</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3454f57b-c9e0-4482-a5a3-cae031915460">
    <cim:IdentifiedObject.name>L5_ST15-ST17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5fc598a8-f3b2-4566-b976-03f5f61a7dc5" />
    <cim:IdentifiedObject.mRID>3454f57b-c9e0-4482-a5a3-cae031915460</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b5eb8d84-36ba-40ae-b9c2-d8d4d0f6f96a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3454f57b-c9e0-4482-a5a3-cae031915460" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b5eb8d84-36ba-40ae-b9c2-d8d4d0f6f96a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e099edda-5209-4582-9fc8-39887dc49307">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3454f57b-c9e0-4482-a5a3-cae031915460" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e099edda-5209-4582-9fc8-39887dc49307</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_5e24c209-dd21-4595-a599-e9d0b918865f">
    <cim:IdentifiedObject.name>L5_ST15-ST17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4941ba24-46b4-4860-920c-ffdcbd7de7f8" />
    <cim:IdentifiedObject.mRID>5e24c209-dd21-4595-a599-e9d0b918865f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8cfd469c-fe64-43fa-971b-422d7aaa59a3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e24c209-dd21-4595-a599-e9d0b918865f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8cfd469c-fe64-43fa-971b-422d7aaa59a3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_78804b0b-6ded-4594-8900-ef21c92ddc1a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e24c209-dd21-4595-a599-e9d0b918865f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>78804b0b-6ded-4594-8900-ef21c92ddc1a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_a4e81402-8862-48c8-bf60-027a880ac166">
    <cim:IdentifiedObject.name>L1_ST27-ST28 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>a4e81402-8862-48c8-bf60-027a880ac166</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_3dd0b210-c76e-4f8a-a430-caa2a6c8ba20">
    <cim:IdentifiedObject.name>L1_ST27-ST28</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a4e81402-8862-48c8-bf60-027a880ac166" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>3dd0b210-c76e-4f8a-a430-caa2a6c8ba20</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_36195404-42e7-4489-84f8-384b4c72b5ad">
    <cim:IdentifiedObject.name>L1_ST27-ST28</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a2e81c38-1b42-4061-b4ba-b9ea7f48efde" />
    <cim:IdentifiedObject.mRID>36195404-42e7-4489-84f8-384b4c72b5ad</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_833a45d2-f614-4a24-8e32-51615cad9ab3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_36195404-42e7-4489-84f8-384b4c72b5ad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>833a45d2-f614-4a24-8e32-51615cad9ab3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fc25bac0-ded4-4170-b476-70b8b4588830">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_36195404-42e7-4489-84f8-384b4c72b5ad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fc25bac0-ded4-4170-b476-70b8b4588830</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b61e4c3c-f7f5-44f8-9cb0-c63eb27d39c4">
    <cim:IdentifiedObject.name>L1_ST27-ST28</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_107c665e-548a-45ae-a426-93a4b234c995" />
    <cim:IdentifiedObject.mRID>b61e4c3c-f7f5-44f8-9cb0-c63eb27d39c4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9c4064c8-0289-48f6-8a11-ac1c9bcb7229">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b61e4c3c-f7f5-44f8-9cb0-c63eb27d39c4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9c4064c8-0289-48f6-8a11-ac1c9bcb7229</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9cecb019-182e-4e31-988b-41d913afb45a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b61e4c3c-f7f5-44f8-9cb0-c63eb27d39c4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9cecb019-182e-4e31-988b-41d913afb45a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_396cd556-6ffe-414e-ad9d-99e7fe7b3663">
    <cim:IdentifiedObject.name>L3_ST26-ST25 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>396cd556-6ffe-414e-ad9d-99e7fe7b3663</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_2ca00f1a-d839-4b72-b754-eb666f063ff4">
    <cim:IdentifiedObject.name>L3_ST26-ST25</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_396cd556-6ffe-414e-ad9d-99e7fe7b3663" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>2ca00f1a-d839-4b72-b754-eb666f063ff4</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2da6fcd3-8418-4b22-b04a-8916dc3c704d">
    <cim:IdentifiedObject.name>L3_ST26-ST25</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b996af60-39c2-41a7-9e9a-22501326de0f" />
    <cim:IdentifiedObject.mRID>2da6fcd3-8418-4b22-b04a-8916dc3c704d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b8a24552-a794-4908-b325-70a1be2c6563">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2da6fcd3-8418-4b22-b04a-8916dc3c704d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b8a24552-a794-4908-b325-70a1be2c6563</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_43e5a104-dac8-4a54-97d1-92c3917043fa">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2da6fcd3-8418-4b22-b04a-8916dc3c704d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>43e5a104-dac8-4a54-97d1-92c3917043fa</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_cc2fefec-cea9-4b76-a2a6-9b94ed73c5d3">
    <cim:IdentifiedObject.name>L3_ST26-ST25</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2ffd8235-8595-474c-af1f-98c31ba7191a" />
    <cim:IdentifiedObject.mRID>cc2fefec-cea9-4b76-a2a6-9b94ed73c5d3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_da1b349f-8b07-488e-9308-14c93a808310">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc2fefec-cea9-4b76-a2a6-9b94ed73c5d3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>da1b349f-8b07-488e-9308-14c93a808310</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_64c460ac-a94f-43a4-9ee2-e4467d7cde2c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc2fefec-cea9-4b76-a2a6-9b94ed73c5d3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>64c460ac-a94f-43a4-9ee2-e4467d7cde2c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_8a738027-5d01-4b3e-81c8-bb967bc074e1">
    <cim:IdentifiedObject.name>L2_ST21-ST22 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>8a738027-5d01-4b3e-81c8-bb967bc074e1</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_8122c574-0501-483c-9cf4-1a8e74325a7c">
    <cim:IdentifiedObject.name>L2_ST21-ST22</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8a738027-5d01-4b3e-81c8-bb967bc074e1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>8122c574-0501-483c-9cf4-1a8e74325a7c</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c896a0ad-75f0-40bd-a352-f0edb6fa0825">
    <cim:IdentifiedObject.name>L2_ST21-ST22</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5d68d28b-839d-4cc7-85d7-a1903be1de82" />
    <cim:IdentifiedObject.mRID>c896a0ad-75f0-40bd-a352-f0edb6fa0825</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a37f0304-f46b-4679-8688-e02c9d40f1fe">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c896a0ad-75f0-40bd-a352-f0edb6fa0825" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a37f0304-f46b-4679-8688-e02c9d40f1fe</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_50307520-7fa1-4b9d-b383-90b2d7e87302">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c896a0ad-75f0-40bd-a352-f0edb6fa0825" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>50307520-7fa1-4b9d-b383-90b2d7e87302</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_5d1777a3-337f-43b1-9c5e-dee1bd34c835">
    <cim:IdentifiedObject.name>L2_ST21-ST22</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fcae2da5-c8be-4538-988c-9f818733ef7d" />
    <cim:IdentifiedObject.mRID>5d1777a3-337f-43b1-9c5e-dee1bd34c835</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1bdea0fc-d89c-4499-8eba-6974f72abb28">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d1777a3-337f-43b1-9c5e-dee1bd34c835" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1bdea0fc-d89c-4499-8eba-6974f72abb28</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_07ce3e1f-703b-44e8-81ee-f5b2913631b9">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d1777a3-337f-43b1-9c5e-dee1bd34c835" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>07ce3e1f-703b-44e8-81ee-f5b2913631b9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4cfadb98-4269-4c34-a3eb-b26fc1c38b1b">
    <cim:IdentifiedObject.name>L2_ST6-ST18 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>4cfadb98-4269-4c34-a3eb-b26fc1c38b1b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b13ae298-dcdb-4600-810f-c0adc11dbb3b">
    <cim:IdentifiedObject.name>L2_ST6-ST18</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4cfadb98-4269-4c34-a3eb-b26fc1c38b1b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b13ae298-dcdb-4600-810f-c0adc11dbb3b</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_df0dd87d-de8b-4419-8998-20c9954b3305">
    <cim:IdentifiedObject.name>L2_ST6-ST18</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d2a1a991-2555-4792-ac04-2e19613a5738" />
    <cim:IdentifiedObject.mRID>df0dd87d-de8b-4419-8998-20c9954b3305</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f1dc3290-5d13-4f7c-8b6b-4ef08a022e8d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_df0dd87d-de8b-4419-8998-20c9954b3305" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f1dc3290-5d13-4f7c-8b6b-4ef08a022e8d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ce52158a-b6ac-4575-8322-1362b49f4663">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_df0dd87d-de8b-4419-8998-20c9954b3305" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ce52158a-b6ac-4575-8322-1362b49f4663</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_030177d3-bb06-4844-93a9-616550dc3a14">
    <cim:IdentifiedObject.name>L2_ST6-ST18</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_38134a94-cd92-4887-b2d8-7a2756de3fac" />
    <cim:IdentifiedObject.mRID>030177d3-bb06-4844-93a9-616550dc3a14</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f6f374fc-009d-41f6-875c-dd58b533ac94">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_030177d3-bb06-4844-93a9-616550dc3a14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f6f374fc-009d-41f6-875c-dd58b533ac94</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_53b871b0-659e-4553-98e2-e8974b3abe3a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_030177d3-bb06-4844-93a9-616550dc3a14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>53b871b0-659e-4553-98e2-e8974b3abe3a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_911406d6-70ff-4e19-946c-5d433b8dbb60">
    <cim:IdentifiedObject.name>L5_ST12-ST13 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>911406d6-70ff-4e19-946c-5d433b8dbb60</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5ff7e158-bcca-4a90-8019-b64b6b9337f0">
    <cim:IdentifiedObject.name>L5_ST12-ST13</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_911406d6-70ff-4e19-946c-5d433b8dbb60" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5ff7e158-bcca-4a90-8019-b64b6b9337f0</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_bdf91699-dcd9-4d30-a032-7e6adef664b4">
    <cim:IdentifiedObject.name>L5_ST12-ST13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6aedfc8f-f0a8-4aba-ba69-9f9af073e21d" />
    <cim:IdentifiedObject.mRID>bdf91699-dcd9-4d30-a032-7e6adef664b4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d36f76b1-cfad-4b75-9ac6-f0db6daadf44">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bdf91699-dcd9-4d30-a032-7e6adef664b4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d36f76b1-cfad-4b75-9ac6-f0db6daadf44</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d146d639-8a3f-494f-bccf-b1df3203326c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bdf91699-dcd9-4d30-a032-7e6adef664b4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d146d639-8a3f-494f-bccf-b1df3203326c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_7378a68b-acc8-4073-9b76-bc9efb717607">
    <cim:IdentifiedObject.name>L5_ST12-ST13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_df6c2527-53aa-40c2-99d2-66c52f3661f3" />
    <cim:IdentifiedObject.mRID>7378a68b-acc8-4073-9b76-bc9efb717607</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6c407aaf-e282-464a-86e0-fda9264434fd">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7378a68b-acc8-4073-9b76-bc9efb717607" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6c407aaf-e282-464a-86e0-fda9264434fd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d1730814-c423-4764-b17a-c3704260bbbc">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7378a68b-acc8-4073-9b76-bc9efb717607" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d1730814-c423-4764-b17a-c3704260bbbc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_72617dff-0a85-44c8-b864-0823765e3291">
    <cim:IdentifiedObject.name>RL8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>72617dff-0a85-44c8-b864-0823765e3291</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b2a3ba57-d592-4bc9-b4cb-8a78cf8a0bb6">
    <cim:IdentifiedObject.name>RL8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_72617dff-0a85-44c8-b864-0823765e3291" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001426612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.535098</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>7.605293</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>20.28078</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>60.84234</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b2a3ba57-d592-4bc9-b4cb-8a78cf8a0bb6</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3ec8c174-125f-41f3-8d6a-5ff44879ed84">
    <cim:IdentifiedObject.name>RL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0f26ab76-041a-43c5-80c1-e45ffe31ce97" />
    <cim:IdentifiedObject.mRID>3ec8c174-125f-41f3-8d6a-5ff44879ed84</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_de6982d9-dc5b-45b8-b531-88d9a3c64e40">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3ec8c174-125f-41f3-8d6a-5ff44879ed84" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>de6982d9-dc5b-45b8-b531-88d9a3c64e40</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_49fcc140-e9b5-4ecd-8dea-833238ef1a9d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3ec8c174-125f-41f3-8d6a-5ff44879ed84" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>49fcc140-e9b5-4ecd-8dea-833238ef1a9d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_a5dcaba8-b470-4539-9ae1-11172a702092">
    <cim:IdentifiedObject.name>RL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2303a0b7-2c23-410f-af7f-77682d92747c" />
    <cim:IdentifiedObject.mRID>a5dcaba8-b470-4539-9ae1-11172a702092</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_dc6be740-d1ff-439b-91cd-d48a64239532">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5dcaba8-b470-4539-9ae1-11172a702092" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dc6be740-d1ff-439b-91cd-d48a64239532</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_71a20986-4dcc-497e-bb6b-5e4a45d17e37">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5dcaba8-b470-4539-9ae1-11172a702092" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>71a20986-4dcc-497e-bb6b-5e4a45d17e37</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_7c0279b5-c3cd-4a3c-8a93-0ea64b148794">
    <cim:IdentifiedObject.name>RL3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>7c0279b5-c3cd-4a3c-8a93-0ea64b148794</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_45d46be7-6419-4054-817b-f0423329b51b">
    <cim:IdentifiedObject.name>RL3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c0279b5-c3cd-4a3c-8a93-0ea64b148794" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.876543E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.689458</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.068373</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>13.51931</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>40.55791</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>45d46be7-6419-4054-817b-f0423329b51b</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_6244a7b0-048d-4938-961b-5e04599c2005">
    <cim:IdentifiedObject.name>RL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1b8dffa5-7028-43f8-857e-71c40623b4e8" />
    <cim:IdentifiedObject.mRID>6244a7b0-048d-4938-961b-5e04599c2005</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_99e7f9d8-536b-479b-b256-e4464be9b7f5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6244a7b0-048d-4938-961b-5e04599c2005" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>99e7f9d8-536b-479b-b256-e4464be9b7f5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b8f36b0a-3ef2-4847-9b35-ecd715490610">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6244a7b0-048d-4938-961b-5e04599c2005" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b8f36b0a-3ef2-4847-9b35-ecd715490610</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_17dae3d4-1049-4878-945a-6608a1f7bd91">
    <cim:IdentifiedObject.name>RL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7858e9e7-0807-45e6-a038-2ff5a6b31aef" />
    <cim:IdentifiedObject.mRID>17dae3d4-1049-4878-945a-6608a1f7bd91</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6566270e-ddb9-45c7-9c40-7756a5c4fab1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17dae3d4-1049-4878-945a-6608a1f7bd91" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6566270e-ddb9-45c7-9c40-7756a5c4fab1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f8f5a9ef-0572-466f-8782-2e847cfde758">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17dae3d4-1049-4878-945a-6608a1f7bd91" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f8f5a9ef-0572-466f-8782-2e847cfde758</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_615eeefb-219a-410a-8a62-4405ea04ab7d">
    <cim:IdentifiedObject.name>RL5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>615eeefb-219a-410a-8a62-4405ea04ab7d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_75ed9ad2-4ff8-4a41-b664-f4064378c1cb">
    <cim:IdentifiedObject.name>RL5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_615eeefb-219a-410a-8a62-4405ea04ab7d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>6.584363E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.689458</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.068373</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.14039</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>30.42117</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>75ed9ad2-4ff8-4a41-b664-f4064378c1cb</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3f6de37b-7244-43ac-8296-189df5f8b827">
    <cim:IdentifiedObject.name>RL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f87bf529-b2a1-4c40-8a61-99e02501034c" />
    <cim:IdentifiedObject.mRID>3f6de37b-7244-43ac-8296-189df5f8b827</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_bb5b3085-7c93-4255-ac01-a75467abd351">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3f6de37b-7244-43ac-8296-189df5f8b827" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bb5b3085-7c93-4255-ac01-a75467abd351</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_69a8af1c-52bf-4621-a8c6-09a016c8ba4f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3f6de37b-7244-43ac-8296-189df5f8b827" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>69a8af1c-52bf-4621-a8c6-09a016c8ba4f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_352b7980-18b7-4786-bc3a-f02e3f559b21">
    <cim:IdentifiedObject.name>RL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d27bd0f5-f8ee-4ccf-b2c7-401a5be3d6e6" />
    <cim:IdentifiedObject.mRID>352b7980-18b7-4786-bc3a-f02e3f559b21</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c6587e25-b642-49f9-9f9d-e3d942d46b63">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_352b7980-18b7-4786-bc3a-f02e3f559b21" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c6587e25-b642-49f9-9f9d-e3d942d46b63</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b9ea4b6f-eb04-4abb-b12b-12296936f251">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_352b7980-18b7-4786-bc3a-f02e3f559b21" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b9ea4b6f-eb04-4abb-b12b-12296936f251</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_aaf63004-8c8b-4c23-bff9-f382d587e0f0">
    <cim:IdentifiedObject.name>RL9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>aaf63004-8c8b-4c23-bff9-f382d587e0f0</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b2dc8985-174a-4e4e-970c-65ee87af809d">
    <cim:IdentifiedObject.name>RL9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aaf63004-8c8b-4c23-bff9-f382d587e0f0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001426612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.535098</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>7.605293</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>20.28078</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>60.84234</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b2dc8985-174a-4e4e-970c-65ee87af809d</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_149656e0-c600-4bed-8d1b-15e895336126">
    <cim:IdentifiedObject.name>RL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_90121ed8-e8f5-404a-ba34-74529b06a568" />
    <cim:IdentifiedObject.mRID>149656e0-c600-4bed-8d1b-15e895336126</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_63ad86fa-30ad-4ecc-9561-2b683e231551">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_149656e0-c600-4bed-8d1b-15e895336126" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>63ad86fa-30ad-4ecc-9561-2b683e231551</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ceb1a54-b31c-4704-a8cb-8d05432f2212">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_149656e0-c600-4bed-8d1b-15e895336126" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4ceb1a54-b31c-4704-a8cb-8d05432f2212</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2ae2e9c6-134a-4b59-80e0-a2ab2acc20c5">
    <cim:IdentifiedObject.name>RL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_96d73d1b-f418-4ce9-9016-349767eed491" />
    <cim:IdentifiedObject.mRID>2ae2e9c6-134a-4b59-80e0-a2ab2acc20c5</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d7473d69-9c79-4805-ae80-616551275a95">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ae2e9c6-134a-4b59-80e0-a2ab2acc20c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d7473d69-9c79-4805-ae80-616551275a95</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_be50667b-8b59-4529-a6b6-951402234ae1">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ae2e9c6-134a-4b59-80e0-a2ab2acc20c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>be50667b-8b59-4529-a6b6-951402234ae1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e2840723-9d13-4460-b437-a683b31c5843">
    <cim:IdentifiedObject.name>RL1 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>e2840723-9d13-4460-b437-a683b31c5843</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_08464663-7dbf-4195-9754-a6ff63c421d6">
    <cim:IdentifiedObject.name>RL1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e2840723-9d13-4460-b437-a683b31c5843" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000351166</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.42249</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.26747</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>47.31939</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>141.9582</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>08464663-7dbf-4195-9754-a6ff63c421d6</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_144a444f-308f-4f65-b8e5-fd95620ca395">
    <cim:IdentifiedObject.name>RL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ce6f6db1-107a-4cf4-85f2-c984e0b8f3ef" />
    <cim:IdentifiedObject.mRID>144a444f-308f-4f65-b8e5-fd95620ca395</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_693d192b-0f0e-40ec-a843-45e785790fa2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_144a444f-308f-4f65-b8e5-fd95620ca395" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>693d192b-0f0e-40ec-a843-45e785790fa2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d3f2c2c8-db01-43c2-b172-681cc89baacc">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_144a444f-308f-4f65-b8e5-fd95620ca395" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d3f2c2c8-db01-43c2-b172-681cc89baacc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d0c24347-bc8a-4675-85d8-25634ef877dd">
    <cim:IdentifiedObject.name>RL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_57aafc26-9ab7-44b1-bf5f-b2d3224e0b6e" />
    <cim:IdentifiedObject.mRID>d0c24347-bc8a-4675-85d8-25634ef877dd</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_41d7248d-f5d2-439d-9e6b-798ad5f1ed54">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0c24347-bc8a-4675-85d8-25634ef877dd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>41d7248d-f5d2-439d-9e6b-798ad5f1ed54</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a85cd726-ddfd-4af7-9ddc-a97e14b02511">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0c24347-bc8a-4675-85d8-25634ef877dd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a85cd726-ddfd-4af7-9ddc-a97e14b02511</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_f1322ca8-8628-4f31-8ad5-6d65fa7d65b1">
    <cim:IdentifiedObject.name>RL4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>f1322ca8-8628-4f31-8ad5-6d65fa7d65b1</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_d3ee04cf-e36c-48fd-8048-e40a963625b2">
    <cim:IdentifiedObject.name>RL4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f1322ca8-8628-4f31-8ad5-6d65fa7d65b1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.876543E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.689458</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.068373</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>13.51931</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>40.55791</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>d3ee04cf-e36c-48fd-8048-e40a963625b2</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_160ce19a-283c-4e6c-b750-a223b6d53838">
    <cim:IdentifiedObject.name>RL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_61a96e47-1a12-4dc0-b1ca-8c5c789aee5c" />
    <cim:IdentifiedObject.mRID>160ce19a-283c-4e6c-b750-a223b6d53838</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3a0c97da-6111-478e-bcac-cf52ade2033f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_160ce19a-283c-4e6c-b750-a223b6d53838" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3a0c97da-6111-478e-bcac-cf52ade2033f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8dc21301-f2ea-4735-8cd0-e1cb7a9441de">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_160ce19a-283c-4e6c-b750-a223b6d53838" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8dc21301-f2ea-4735-8cd0-e1cb7a9441de</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1258d59e-01f2-4ee3-beb2-fa40e4f7fb08">
    <cim:IdentifiedObject.name>RL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_744e9b82-cb77-49bb-beca-2802f7d1d4aa" />
    <cim:IdentifiedObject.mRID>1258d59e-01f2-4ee3-beb2-fa40e4f7fb08</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_551c6727-e00e-45ab-ac5c-581685d4825a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1258d59e-01f2-4ee3-beb2-fa40e4f7fb08" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>551c6727-e00e-45ab-ac5c-581685d4825a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e0be9a97-0305-4c0b-a86f-f9e678258dbb">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1258d59e-01f2-4ee3-beb2-fa40e4f7fb08" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e0be9a97-0305-4c0b-a86f-f9e678258dbb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_27f27bb8-c07b-4cda-a94c-97ab301f6446">
    <cim:IdentifiedObject.name>L6_ST23-ST32 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>27f27bb8-c07b-4cda-a94c-97ab301f6446</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_3fb0eb88-7c1e-4cfd-94e4-a70f591191de">
    <cim:IdentifiedObject.name>L6_ST23-ST32</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27f27bb8-c07b-4cda-a94c-97ab301f6446" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>3fb0eb88-7c1e-4cfd-94e4-a70f591191de</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7557a644-7ec2-4948-ae65-2d24fa529d78">
    <cim:IdentifiedObject.name>L6_ST23-ST32</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3e0617a2-7a9d-4b1d-830c-cbcb87f1f2cd" />
    <cim:IdentifiedObject.mRID>7557a644-7ec2-4948-ae65-2d24fa529d78</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8300e6d6-0cdc-4ec7-862e-3eeb9e55473e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7557a644-7ec2-4948-ae65-2d24fa529d78" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8300e6d6-0cdc-4ec7-862e-3eeb9e55473e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_15237c63-7939-4e04-81ca-69765cb7261d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7557a644-7ec2-4948-ae65-2d24fa529d78" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>15237c63-7939-4e04-81ca-69765cb7261d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_07f007f2-e562-4e70-95dd-7088246e0554">
    <cim:IdentifiedObject.name>L6_ST23-ST32</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6285f028-e286-4595-b498-9cfdc0e2f7e5" />
    <cim:IdentifiedObject.mRID>07f007f2-e562-4e70-95dd-7088246e0554</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_af5b2acf-dbbb-4037-9fd7-fdc24c8289c9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_07f007f2-e562-4e70-95dd-7088246e0554" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>af5b2acf-dbbb-4037-9fd7-fdc24c8289c9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fc7e9bdc-a752-4cfd-ad03-3313c7ee076b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_07f007f2-e562-4e70-95dd-7088246e0554" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fc7e9bdc-a752-4cfd-ad03-3313c7ee076b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_751e7004-9dda-4f23-b16e-aee6c4b62941">
    <cim:IdentifiedObject.name>RL7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>751e7004-9dda-4f23-b16e-aee6c4b62941</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_268d6965-c800-4aa8-8b54-bd80a7c21058">
    <cim:IdentifiedObject.name>RL7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_751e7004-9dda-4f23-b16e-aee6c4b62941" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000351166</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>8.44911</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>25.34733</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>50.70013</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>152.1004</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>268d6965-c800-4aa8-8b54-bd80a7c21058</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f6780cde-f2ed-45a7-a460-0f5704c4338e">
    <cim:IdentifiedObject.name>RL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1f8a9f33-fa90-4fe3-b280-e9e4bdbe56a5" />
    <cim:IdentifiedObject.mRID>f6780cde-f2ed-45a7-a460-0f5704c4338e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_aa97e04b-92f8-4176-96ee-22a03fb1c17a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6780cde-f2ed-45a7-a460-0f5704c4338e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aa97e04b-92f8-4176-96ee-22a03fb1c17a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5ad52263-f817-4078-85ad-0df271585bf3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6780cde-f2ed-45a7-a460-0f5704c4338e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5ad52263-f817-4078-85ad-0df271585bf3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_7cdbd0a4-0563-4fb0-a7e7-6ec0f109cd51">
    <cim:IdentifiedObject.name>RL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_00ffd04d-1823-44aa-b101-a36181de54ea" />
    <cim:IdentifiedObject.mRID>7cdbd0a4-0563-4fb0-a7e7-6ec0f109cd51</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e3c57bae-7377-4680-9108-6628c5dbc481">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cdbd0a4-0563-4fb0-a7e7-6ec0f109cd51" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e3c57bae-7377-4680-9108-6628c5dbc481</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7520fd69-928b-4995-ac97-650aa6fb086c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cdbd0a4-0563-4fb0-a7e7-6ec0f109cd51" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7520fd69-928b-4995-ac97-650aa6fb086c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_0868276f-8b82-47d2-a641-95cab0ab68eb">
    <cim:IdentifiedObject.name>RL2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>0868276f-8b82-47d2-a641-95cab0ab68eb</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_fb096d3d-b18c-475a-bc2f-29344c55715f">
    <cim:IdentifiedObject.name>RL2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0868276f-8b82-47d2-a641-95cab0ab68eb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000351166</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.42249</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.26747</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>47.31939</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>141.9582</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>fb096d3d-b18c-475a-bc2f-29344c55715f</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_19e6ec1b-f3cf-4d3c-835a-cd26c4bc5eeb">
    <cim:IdentifiedObject.name>RL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_916cb3c0-5c35-4eb1-b24b-ba3308ed4745" />
    <cim:IdentifiedObject.mRID>19e6ec1b-f3cf-4d3c-835a-cd26c4bc5eeb</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_aa3d7adc-4877-4222-b722-794c70a9770c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19e6ec1b-f3cf-4d3c-835a-cd26c4bc5eeb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aa3d7adc-4877-4222-b722-794c70a9770c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_af4545ca-4387-44ef-8018-3639c77d3227">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19e6ec1b-f3cf-4d3c-835a-cd26c4bc5eeb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>af4545ca-4387-44ef-8018-3639c77d3227</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f6922b52-81c7-4c3a-a394-bd0aa8b74c9e">
    <cim:IdentifiedObject.name>RL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e9bfdb03-3d47-4c25-9545-60d4171562ba" />
    <cim:IdentifiedObject.mRID>f6922b52-81c7-4c3a-a394-bd0aa8b74c9e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c7793a9e-cf0b-4bbd-aa7d-d1fe2b687aa1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6922b52-81c7-4c3a-a394-bd0aa8b74c9e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c7793a9e-cf0b-4bbd-aa7d-d1fe2b687aa1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_33401bca-1366-4b6f-a0f6-86b17349c2d8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6922b52-81c7-4c3a-a394-bd0aa8b74c9e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>33401bca-1366-4b6f-a0f6-86b17349c2d8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e9f0d2c3-17a7-4217-a9f0-4a0b10af26e3">
    <cim:IdentifiedObject.name>RL6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>e9f0d2c3-17a7-4217-a9f0-4a0b10af26e3</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c6278b38-b777-4ad9-b395-50c4009afdff">
    <cim:IdentifiedObject.name>RL6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e9f0d2c3-17a7-4217-a9f0-4a0b10af26e3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>6.584363E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.689458</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.068373</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.14039</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>30.42117</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c6278b38-b777-4ad9-b395-50c4009afdff</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_85add0a0-c65c-4ee1-84ac-6c151b9733ba">
    <cim:IdentifiedObject.name>RL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1f404ad8-a565-48a7-bf7e-fea96eca9f8f" />
    <cim:IdentifiedObject.mRID>85add0a0-c65c-4ee1-84ac-6c151b9733ba</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_29349194-5bdc-4dca-b195-6d06178d3d39">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85add0a0-c65c-4ee1-84ac-6c151b9733ba" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>29349194-5bdc-4dca-b195-6d06178d3d39</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e7bcca7a-d3a7-42af-be0d-0282830b9af5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85add0a0-c65c-4ee1-84ac-6c151b9733ba" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e7bcca7a-d3a7-42af-be0d-0282830b9af5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2ef5f0f0-aeb3-4f05-ad51-faad3acad13a">
    <cim:IdentifiedObject.name>RL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d14afb0f-b33c-4633-9179-cdb9fd5169b9" />
    <cim:IdentifiedObject.mRID>2ef5f0f0-aeb3-4f05-ad51-faad3acad13a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_fff2d8ca-02b8-4e8c-8a3e-7041bcd4ccd5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ef5f0f0-aeb3-4f05-ad51-faad3acad13a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fff2d8ca-02b8-4e8c-8a3e-7041bcd4ccd5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e16d661b-0fbb-4e2a-8be6-27acc26e38db">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ef5f0f0-aeb3-4f05-ad51-faad3acad13a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5911a87-4e66-4e20-970a-0d8ef8b6563c" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e16d661b-0fbb-4e2a-8be6-27acc26e38db</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:ConformLoad rdf:ID="_97af9879-df81-4546-b848-cd178ad9117d">
    <cim:IdentifiedObject.name>AT111_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>97af9879-df81-4546-b848-cd178ad9117d</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:LoadArea rdf:ID="_3302dfb1-7fcb-48cd-83af-9ad7b0ddaabd">
    <cim:IdentifiedObject.name>Svedala Area LoadArea</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>3302dfb1-7fcb-48cd-83af-9ad7b0ddaabd</cim:IdentifiedObject.mRID>
  </cim:LoadArea>
  <cim:SubLoadArea rdf:ID="_e0ca2e59-783d-4d44-a97f-1018b747a816">
    <cim:IdentifiedObject.name>ZON_NORR SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_3302dfb1-7fcb-48cd-83af-9ad7b0ddaabd" />
    <cim:IdentifiedObject.mRID>e0ca2e59-783d-4d44-a97f-1018b747a816</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:ConformLoadGroup rdf:ID="_16f86493-e51f-4a05-baed-08ac4e6039d0">
    <cim:IdentifiedObject.name>ZON_NORRconfLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_e0ca2e59-783d-4d44-a97f-1018b747a816" />
    <cim:IdentifiedObject.mRID>16f86493-e51f-4a05-baed-08ac4e6039d0</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_ccfee515-8e6a-40d7-bc7a-007bc5f8dc10">
    <cim:IdentifiedObject.name>AT241_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>ccfee515-8e6a-40d7-bc7a-007bc5f8dc10</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_8a283b3c-d509-4998-8d8d-c8e0a3704af0">
    <cim:IdentifiedObject.name>AT111_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>8a283b3c-d509-4998-8d8d-c8e0a3704af0</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_62aebacf-49d9-4c6f-bd00-4130e33a1b65">
    <cim:IdentifiedObject.name>AT241_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>62aebacf-49d9-4c6f-bd00-4130e33a1b65</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_da36f141-67c5-4cd1-bc76-ec665990b5b9">
    <cim:IdentifiedObject.name>CT11_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>da36f141-67c5-4cd1-bc76-ec665990b5b9</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d113cd75-44db-47a8-98bf-c41b5f5a609b">
    <cim:IdentifiedObject.name>CT11_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>d113cd75-44db-47a8-98bf-c41b5f5a609b</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_b2dfd287-33f5-4105-b8d3-b77e4bff5b87">
    <cim:IdentifiedObject.name>CT22_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>b2dfd287-33f5-4105-b8d3-b77e4bff5b87</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_3cc71a0e-e025-4efe-9092-e924a31a446e">
    <cim:IdentifiedObject.name>CT12_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>3cc71a0e-e025-4efe-9092-e924a31a446e</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_15e35cf7-d33e-4558-b3d4-6f256b7d9de2">
    <cim:IdentifiedObject.name>CT12_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>15e35cf7-d33e-4558-b3d4-6f256b7d9de2</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e8258338-93b5-4fa4-bd03-6f6fa203814c">
    <cim:IdentifiedObject.name>CT22_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>e8258338-93b5-4fa4-bd03-6f6fa203814c</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_da4f1aa3-74c5-4eeb-b67c-712686a86722">
    <cim:IdentifiedObject.name>CT31_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>da4f1aa3-74c5-4eeb-b67c-712686a86722</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_3370f072-6af5-4ba3-833a-68bca5eff81e">
    <cim:IdentifiedObject.name>CT31_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_16f86493-e51f-4a05-baed-08ac4e6039d0" />
    <cim:IdentifiedObject.mRID>3370f072-6af5-4ba3-833a-68bca5eff81e</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_811c2803-2ea0-42f1-81e1-a093b9666c35">
    <cim:IdentifiedObject.name>CT72_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_34f7996f-1d2f-4818-858b-d789492eda24" />
    <cim:IdentifiedObject.mRID>811c2803-2ea0-42f1-81e1-a093b9666c35</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:SubLoadArea rdf:ID="_c245e2d9-22d7-4c83-afdb-676d1e00f50f">
    <cim:IdentifiedObject.name>ZON_EXTERN SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_3302dfb1-7fcb-48cd-83af-9ad7b0ddaabd" />
    <cim:IdentifiedObject.mRID>c245e2d9-22d7-4c83-afdb-676d1e00f50f</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:ConformLoadGroup rdf:ID="_34f7996f-1d2f-4818-858b-d789492eda24">
    <cim:IdentifiedObject.name>ZON_EXTERNconfLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_c245e2d9-22d7-4c83-afdb-676d1e00f50f" />
    <cim:IdentifiedObject.mRID>34f7996f-1d2f-4818-858b-d789492eda24</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_ebf0cd8b-a357-4e97-aa67-de5b263733d6">
    <cim:IdentifiedObject.name>CT72_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_34f7996f-1d2f-4818-858b-d789492eda24" />
    <cim:IdentifiedObject.mRID>ebf0cd8b-a357-4e97-aa67-de5b263733d6</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_b21a59f3-7459-474d-806e-02e315fdeb79">
    <cim:IdentifiedObject.name>CT71_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_34f7996f-1d2f-4818-858b-d789492eda24" />
    <cim:IdentifiedObject.mRID>b21a59f3-7459-474d-806e-02e315fdeb79</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_318910b7-0733-4ec8-a7da-66e45c1aa35d">
    <cim:IdentifiedObject.name>FT41_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>318910b7-0733-4ec8-a7da-66e45c1aa35d</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:SubLoadArea rdf:ID="_600d7b3f-a614-4936-af02-40676cf290e6">
    <cim:IdentifiedObject.name>ZON_MITT SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_3302dfb1-7fcb-48cd-83af-9ad7b0ddaabd" />
    <cim:IdentifiedObject.mRID>600d7b3f-a614-4936-af02-40676cf290e6</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:ConformLoadGroup rdf:ID="_e364c0e8-ff59-46b8-8b94-9a2200dd4da0">
    <cim:IdentifiedObject.name>ZON_MITTconfLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_600d7b3f-a614-4936-af02-40676cf290e6" />
    <cim:IdentifiedObject.mRID>e364c0e8-ff59-46b8-8b94-9a2200dd4da0</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_e338a5e5-a3ef-4e0a-a789-43d41bb76658">
    <cim:IdentifiedObject.name>FT41_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>e338a5e5-a3ef-4e0a-a789-43d41bb76658</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d6237b91-0a75-46a5-9dbe-c3ac3c831932">
    <cim:IdentifiedObject.name>FT41_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>d6237b91-0a75-46a5-9dbe-c3ac3c831932</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_f01247e0-bf58-4f14-91e0-95e9e87b2406">
    <cim:IdentifiedObject.name>FT42_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>f01247e0-bf58-4f14-91e0-95e9e87b2406</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c8796ba7-fc6b-4ae0-974b-0c488e1577c2">
    <cim:IdentifiedObject.name>FT42_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>c8796ba7-fc6b-4ae0-974b-0c488e1577c2</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e5bb39e8-1e63-4c19-903d-e4504a551898">
    <cim:IdentifiedObject.name>FT43_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>e5bb39e8-1e63-4c19-903d-e4504a551898</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_19ec9d44-0d9f-4c75-b34b-c506a793e1f9">
    <cim:IdentifiedObject.name>FT42_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>19ec9d44-0d9f-4c75-b34b-c506a793e1f9</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_7dcc35b8-06ee-4a31-beec-bb282f12f992">
    <cim:IdentifiedObject.name>FT43_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>7dcc35b8-06ee-4a31-beec-bb282f12f992</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_18ace59e-55c6-472b-96c0-5defcb301adc">
    <cim:IdentifiedObject.name>FT43_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>18ace59e-55c6-472b-96c0-5defcb301adc</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_1a3ce59a-5768-4310-8642-e671785aa802">
    <cim:IdentifiedObject.name>FT43_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>1a3ce59a-5768-4310-8642-e671785aa802</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c01838e4-9568-4c8e-be4c-c12e7c149ad2">
    <cim:IdentifiedObject.name>FT45_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>c01838e4-9568-4c8e-be4c-c12e7c149ad2</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c9f0d51f-bde8-44fa-9b5c-4d719fb19447">
    <cim:IdentifiedObject.name>FT44_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>c9f0d51f-bde8-44fa-9b5c-4d719fb19447</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_9e998e24-aaa2-4350-9bb9-d6f65ec2941f">
    <cim:IdentifiedObject.name>FT45_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>9e998e24-aaa2-4350-9bb9-d6f65ec2941f</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_556bd2fd-00c3-48ca-810b-bdac92b4fb46">
    <cim:IdentifiedObject.name>FT45_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>556bd2fd-00c3-48ca-810b-bdac92b4fb46</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_7e1351c7-3493-45ae-bd19-432239a68dc4">
    <cim:IdentifiedObject.name>FT45_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>7e1351c7-3493-45ae-bd19-432239a68dc4</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_4a8f4e30-859d-46f7-8dd6-ba1481cff4be">
    <cim:IdentifiedObject.name>FT44_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>4a8f4e30-859d-46f7-8dd6-ba1481cff4be</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d7bee3d6-be0c-4d23-aec4-886fdf996064">
    <cim:IdentifiedObject.name>FT44_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>d7bee3d6-be0c-4d23-aec4-886fdf996064</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_833f98fa-6c9a-4b03-8846-33020b4162b3">
    <cim:IdentifiedObject.name>FT50_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>833f98fa-6c9a-4b03-8846-33020b4162b3</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_8a76e872-9883-40b0-b37a-a60b141c7114">
    <cim:IdentifiedObject.name>FT47_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>8a76e872-9883-40b0-b37a-a60b141c7114</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_df30a2a0-8a9b-423c-886c-258079bfc659">
    <cim:IdentifiedObject.name>FT47_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>df30a2a0-8a9b-423c-886c-258079bfc659</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_7f2fc001-cf15-4390-b902-0843d8a05ff6">
    <cim:IdentifiedObject.name>FT51_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>7f2fc001-cf15-4390-b902-0843d8a05ff6</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_f5cb9162-4a23-4a75-a6c5-3abeee890576">
    <cim:IdentifiedObject.name>FT51_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>f5cb9162-4a23-4a75-a6c5-3abeee890576</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_51207649-0b17-483c-ae62-7204a6e9cc94">
    <cim:IdentifiedObject.name>FT61_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>51207649-0b17-483c-ae62-7204a6e9cc94</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:SubLoadArea rdf:ID="_6735d216-78c1-42ee-b2a9-2828905f5c25">
    <cim:IdentifiedObject.name>ZON_SYDVÄST SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_3302dfb1-7fcb-48cd-83af-9ad7b0ddaabd" />
    <cim:IdentifiedObject.mRID>6735d216-78c1-42ee-b2a9-2828905f5c25</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:ConformLoadGroup rdf:ID="_1c341ef9-2508-42fb-bc1b-c0e290df4917">
    <cim:IdentifiedObject.name>ZON_SYDVÄSTconfLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_6735d216-78c1-42ee-b2a9-2828905f5c25" />
    <cim:IdentifiedObject.mRID>1c341ef9-2508-42fb-bc1b-c0e290df4917</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_49e58518-db22-4b7b-97a3-971712227b74">
    <cim:IdentifiedObject.name>FT51_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>49e58518-db22-4b7b-97a3-971712227b74</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_5a0dbf7e-1214-4f15-9fdb-b7c8b3c2b45b">
    <cim:IdentifiedObject.name>FT50_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>5a0dbf7e-1214-4f15-9fdb-b7c8b3c2b45b</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_3dbd5985-9c09-4230-8da0-8ecd968af5e4">
    <cim:IdentifiedObject.name>FT61_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>3dbd5985-9c09-4230-8da0-8ecd968af5e4</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e43e6b09-56e3-4863-85f9-3f4cde001d66">
    <cim:IdentifiedObject.name>FT62_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>e43e6b09-56e3-4863-85f9-3f4cde001d66</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d21f89ae-7b6d-4a36-8467-4c6fddab5d1c">
    <cim:IdentifiedObject.name>FT62_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>d21f89ae-7b6d-4a36-8467-4c6fddab5d1c</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c715dfa6-d09b-4833-86ac-05d4d22d78b0">
    <cim:IdentifiedObject.name>FT61_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>c715dfa6-d09b-4833-86ac-05d4d22d78b0</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c44bddfa-e802-4dc7-81a3-0c875ebf0442">
    <cim:IdentifiedObject.name>FT61_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>c44bddfa-e802-4dc7-81a3-0c875ebf0442</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_124962a1-bc56-4775-8d7f-538fc5a75dc8">
    <cim:IdentifiedObject.name>FT62_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>124962a1-bc56-4775-8d7f-538fc5a75dc8</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_a3e271ca-d864-452b-b36d-982fd33ea8c7">
    <cim:IdentifiedObject.name>FT63_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>a3e271ca-d864-452b-b36d-982fd33ea8c7</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_359431d9-73a6-4903-8ae2-e31b5d41a4b3">
    <cim:IdentifiedObject.name>FT63_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>359431d9-73a6-4903-8ae2-e31b5d41a4b3</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_21073d82-aaf9-41a6-8ede-ac69592e92fe">
    <cim:IdentifiedObject.name>FT63_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>21073d82-aaf9-41a6-8ede-ac69592e92fe</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c55d713f-c912-4877-9605-722cb8d4cd6e">
    <cim:IdentifiedObject.name>FT63_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_1c341ef9-2508-42fb-bc1b-c0e290df4917" />
    <cim:IdentifiedObject.mRID>c55d713f-c912-4877-9605-722cb8d4cd6e</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_9c3f3c05-f634-4232-bff4-1ec1886dc41b">
    <cim:IdentifiedObject.name>ST22_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>9c3f3c05-f634-4232-bff4-1ec1886dc41b</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:SubLoadArea rdf:ID="_fb6b1e03-23fe-42b6-b079-dc3e5ed483eb">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_10 SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_3302dfb1-7fcb-48cd-83af-9ad7b0ddaabd" />
    <cim:IdentifiedObject.mRID>fb6b1e03-23fe-42b6-b079-dc3e5ed483eb</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:ConformLoadGroup rdf:ID="_8e883e5a-944b-4dc4-ac39-0a407ad11ca3">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_10confLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_fb6b1e03-23fe-42b6-b079-dc3e5ed483eb" />
    <cim:IdentifiedObject.mRID>8e883e5a-944b-4dc4-ac39-0a407ad11ca3</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_07a5ecb0-47b3-4b28-96a6-a43a06b1f705">
    <cim:IdentifiedObject.name>RT132_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>07a5ecb0-47b3-4b28-96a6-a43a06b1f705</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_ebfa051e-2d85-4a07-871a-2964de42fab3">
    <cim:IdentifiedObject.name>RT132_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>ebfa051e-2d85-4a07-871a-2964de42fab3</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e2cdda1a-05e1-49d0-817c-82c99638c4b6">
    <cim:IdentifiedObject.name>ST13_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>e2cdda1a-05e1-49d0-817c-82c99638c4b6</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_aa3e909b-39b6-4f6b-b7ec-b715ac790118">
    <cim:IdentifiedObject.name>RT133_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>aa3e909b-39b6-4f6b-b7ec-b715ac790118</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_9bf84d07-daa5-4101-a1a7-e5bb41ab7c10">
    <cim:IdentifiedObject.name>RT133_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>9bf84d07-daa5-4101-a1a7-e5bb41ab7c10</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_1be024e1-eca8-4d58-bf76-751130268cfd">
    <cim:IdentifiedObject.name>ST16_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>1be024e1-eca8-4d58-bf76-751130268cfd</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d987734f-79ad-466c-8b1f-1d9fdd38f3ec">
    <cim:IdentifiedObject.name>ST19_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>d987734f-79ad-466c-8b1f-1d9fdd38f3ec</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_cc3ff0ec-6662-4306-90dd-da30021d4b1a">
    <cim:IdentifiedObject.name>ST30_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>cc3ff0ec-6662-4306-90dd-da30021d4b1a</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_02fa9639-1554-4e28-88bf-f07ef06c06f4">
    <cim:IdentifiedObject.name>ST25_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>02fa9639-1554-4e28-88bf-f07ef06c06f4</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_4e9d8cd8-089a-4828-9f1c-361b3744b1e4">
    <cim:IdentifiedObject.name>ST29_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>4e9d8cd8-089a-4828-9f1c-361b3744b1e4</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_a55a6dec-3a5e-4298-88c8-a5c782dea25a">
    <cim:IdentifiedObject.name>T2_LOAD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_e364c0e8-ff59-46b8-8b94-9a2200dd4da0" />
    <cim:IdentifiedObject.mRID>a55a6dec-3a5e-4298-88c8-a5c782dea25a</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_f6fee667-2796-4040-881d-0b83cdb5d6d3">
    <cim:IdentifiedObject.name>ST28_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>f6fee667-2796-4040-881d-0b83cdb5d6d3</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d9c9f81f-f800-4f44-9b9c-f01de3603588">
    <cim:IdentifiedObject.name>ST14_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>d9c9f81f-f800-4f44-9b9c-f01de3603588</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_2eec641a-7c87-4be6-8540-7650d02712d9">
    <cim:IdentifiedObject.name>ST26_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>2eec641a-7c87-4be6-8540-7650d02712d9</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_afaed33e-d5f0-40a6-86c2-79f1074c5c2e">
    <cim:IdentifiedObject.name>ST31_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>afaed33e-d5f0-40a6-86c2-79f1074c5c2e</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e5999f4a-8d58-4903-8248-f078b6d175ac">
    <cim:IdentifiedObject.name>ST23_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>e5999f4a-8d58-4903-8248-f078b6d175ac</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_fbc8b29d-5b65-476e-b8e5-eec0efb71d02">
    <cim:IdentifiedObject.name>ST24_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>fbc8b29d-5b65-476e-b8e5-eec0efb71d02</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_8a73579c-a819-4216-9ce5-ab8134f9a332">
    <cim:IdentifiedObject.name>ST4_G1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3999d9be-692a-43eb-a1d1-0e032357d6c2" />
    <cim:IdentifiedObject.mRID>8a73579c-a819-4216-9ce5-ab8134f9a332</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:SubLoadArea rdf:ID="_5c4d3dd6-db15-459e-81a8-fb55f62ae42d">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_50 SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_3302dfb1-7fcb-48cd-83af-9ad7b0ddaabd" />
    <cim:IdentifiedObject.mRID>5c4d3dd6-db15-459e-81a8-fb55f62ae42d</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:ConformLoadGroup rdf:ID="_3999d9be-692a-43eb-a1d1-0e032357d6c2">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_50confLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_5c4d3dd6-db15-459e-81a8-fb55f62ae42d" />
    <cim:IdentifiedObject.mRID>3999d9be-692a-43eb-a1d1-0e032357d6c2</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_1e11b1ef-2a7b-48cb-9b53-87a9959ec819">
    <cim:IdentifiedObject.name>ST33_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>1e11b1ef-2a7b-48cb-9b53-87a9959ec819</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_0ca122ca-03e3-4967-a51a-af54f21ceb89">
    <cim:IdentifiedObject.name>ST8_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>0ca122ca-03e3-4967-a51a-af54f21ceb89</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_8da7a65d-c430-432d-b005-80b907480c7d">
    <cim:IdentifiedObject.name>ST7_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_8e883e5a-944b-4dc4-ac39-0a407ad11ca3" />
    <cim:IdentifiedObject.mRID>8da7a65d-c430-432d-b005-80b907480c7d</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e8694bef-baa0-4a0f-a80a-dc3947187534">
    <cim:IdentifiedObject.name>ST3_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3999d9be-692a-43eb-a1d1-0e032357d6c2" />
    <cim:IdentifiedObject.mRID>e8694bef-baa0-4a0f-a80a-dc3947187534</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:LinearShuntCompensator rdf:ID="_c991685b-06c3-42c0-9d4d-a0a2299a2df8">
    <cim:IdentifiedObject.name>CT11_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_fd5161bc-b18f-4cac-83a5-792116dcca96" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c991685b-06c3-42c0-9d4d-a0a2299a2df8</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_fd5161bc-b18f-4cac-83a5-792116dcca96">
    <cim:IdentifiedObject.name>CT11_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_eefeab20-f27e-4668-b867-4fe226ab84a1" />
    <cim:IdentifiedObject.mRID>fd5161bc-b18f-4cac-83a5-792116dcca96</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_b7a37f64-36dd-4fca-9ae5-c900ea124996">
    <cim:IdentifiedObject.name>CT11_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_faf96fd7-8558-48b6-bd7a-59bcc79d1310" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>b7a37f64-36dd-4fca-9ae5-c900ea124996</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_faf96fd7-8558-48b6-bd7a-59bcc79d1310">
    <cim:IdentifiedObject.name>CT11_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_eefeab20-f27e-4668-b867-4fe226ab84a1" />
    <cim:IdentifiedObject.mRID>faf96fd7-8558-48b6-bd7a-59bcc79d1310</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e9e269da-d0de-4b39-b607-7e30c94b1bf7">
    <cim:IdentifiedObject.name>CT22_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_4878e3e4-dda8-45b6-a1f8-72685e6ef7a5" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.00295858</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e9e269da-d0de-4b39-b607-7e30c94b1bf7</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_4878e3e4-dda8-45b6-a1f8-72685e6ef7a5">
    <cim:IdentifiedObject.name>CT22_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_9609fec7-54a4-4c4c-8070-cbd6aef7def8" />
    <cim:IdentifiedObject.mRID>4878e3e4-dda8-45b6-a1f8-72685e6ef7a5</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_565b61b4-8632-4add-8a0d-53a3c8e5d77e">
    <cim:IdentifiedObject.name>CT21_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_49d10580-04f5-46d1-a109-85352df326f5" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>565b61b4-8632-4add-8a0d-53a3c8e5d77e</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_49d10580-04f5-46d1-a109-85352df326f5">
    <cim:IdentifiedObject.name>CT21_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_10f02054-d006-4463-a826-fcadbad194a2" />
    <cim:IdentifiedObject.mRID>49d10580-04f5-46d1-a109-85352df326f5</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e58b2617-98f2-4a1b-bde4-662ad6cfa249">
    <cim:IdentifiedObject.name>CT21_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_9e1b5996-fbb4-47c9-aa9b-d865414a2b89" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e58b2617-98f2-4a1b-bde4-662ad6cfa249</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_9e1b5996-fbb4-47c9-aa9b-d865414a2b89">
    <cim:IdentifiedObject.name>CT21_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_10f02054-d006-4463-a826-fcadbad194a2" />
    <cim:IdentifiedObject.mRID>9e1b5996-fbb4-47c9-aa9b-d865414a2b89</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_66527d90-df68-4425-918f-13f8ffde6feb">
    <cim:IdentifiedObject.name>CT12_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3f757956-571c-405b-ac15-c7a9c2a64215" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>66527d90-df68-4425-918f-13f8ffde6feb</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_3f757956-571c-405b-ac15-c7a9c2a64215">
    <cim:IdentifiedObject.name>CT12_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_fe8de190-0c16-4718-a37f-29a2e6450284" />
    <cim:IdentifiedObject.mRID>3f757956-571c-405b-ac15-c7a9c2a64215</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_7443af1d-697c-4cd8-819d-a420b688a854">
    <cim:IdentifiedObject.name>CT12_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_306ab1cb-25c3-4361-9925-23d9854b3050" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>7443af1d-697c-4cd8-819d-a420b688a854</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_306ab1cb-25c3-4361-9925-23d9854b3050">
    <cim:IdentifiedObject.name>CT12_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_fe8de190-0c16-4718-a37f-29a2e6450284" />
    <cim:IdentifiedObject.mRID>306ab1cb-25c3-4361-9925-23d9854b3050</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_3a8a6f35-ac7e-4992-b9fa-dd7998f459c1">
    <cim:IdentifiedObject.name>CT32_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_9200549c-2e7c-4796-86d2-6b4fb17ce43a" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>3a8a6f35-ac7e-4992-b9fa-dd7998f459c1</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_9200549c-2e7c-4796-86d2-6b4fb17ce43a">
    <cim:IdentifiedObject.name>CT32_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_15d479cb-f635-4d94-a5e9-f48a2bd13f56" />
    <cim:IdentifiedObject.mRID>9200549c-2e7c-4796-86d2-6b4fb17ce43a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_a1bfc8f0-68e2-4edb-9e80-5089146285b3">
    <cim:IdentifiedObject.name>CT22_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f5eda794-ec07-4f43-912d-d433814b18f0" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>a1bfc8f0-68e2-4edb-9e80-5089146285b3</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_f5eda794-ec07-4f43-912d-d433814b18f0">
    <cim:IdentifiedObject.name>CT22_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_6908e5c7-2553-445d-b6e0-8d524c979759" />
    <cim:IdentifiedObject.mRID>f5eda794-ec07-4f43-912d-d433814b18f0</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_a1285c71-2283-4d29-81a1-ae70cf15a460">
    <cim:IdentifiedObject.name>CT31_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c1e9d2d5-f755-4e9a-a2da-b1797733bdc6" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>a1285c71-2283-4d29-81a1-ae70cf15a460</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_c1e9d2d5-f755-4e9a-a2da-b1797733bdc6">
    <cim:IdentifiedObject.name>CT31_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_f60e2452-c5f4-415f-849c-6993f817715f" />
    <cim:IdentifiedObject.mRID>c1e9d2d5-f755-4e9a-a2da-b1797733bdc6</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_3209be35-4c7d-4436-b880-d9b5b0925307">
    <cim:IdentifiedObject.name>CT32_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_59e5d104-7056-4fc0-b3ec-78724f325757" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>3209be35-4c7d-4436-b880-d9b5b0925307</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_59e5d104-7056-4fc0-b3ec-78724f325757">
    <cim:IdentifiedObject.name>CT32_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_15d479cb-f635-4d94-a5e9-f48a2bd13f56" />
    <cim:IdentifiedObject.mRID>59e5d104-7056-4fc0-b3ec-78724f325757</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_1a9a5794-f429-421d-8b76-a01864a98704">
    <cim:IdentifiedObject.name>CT22_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c9d9ed00-e1cf-49c3-a7bb-112990677f7e" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>1a9a5794-f429-421d-8b76-a01864a98704</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_c9d9ed00-e1cf-49c3-a7bb-112990677f7e">
    <cim:IdentifiedObject.name>CT22_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_6908e5c7-2553-445d-b6e0-8d524c979759" />
    <cim:IdentifiedObject.mRID>c9d9ed00-e1cf-49c3-a7bb-112990677f7e</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_36c7a8dc-5cf4-439d-ba3d-b97af313ab35">
    <cim:IdentifiedObject.name>CT31_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_fe021656-05db-4be7-b2b9-925d97a3c70f" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>36c7a8dc-5cf4-439d-ba3d-b97af313ab35</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_fe021656-05db-4be7-b2b9-925d97a3c70f">
    <cim:IdentifiedObject.name>CT31_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_f60e2452-c5f4-415f-849c-6993f817715f" />
    <cim:IdentifiedObject.mRID>fe021656-05db-4be7-b2b9-925d97a3c70f</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_b9730845-87d5-41ca-95fc-4fc42e5344e0">
    <cim:IdentifiedObject.name>CT32_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_73656e1b-8dc0-474e-adc8-57c83cb2b851" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>b9730845-87d5-41ca-95fc-4fc42e5344e0</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_73656e1b-8dc0-474e-adc8-57c83cb2b851">
    <cim:IdentifiedObject.name>CT32_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_15d479cb-f635-4d94-a5e9-f48a2bd13f56" />
    <cim:IdentifiedObject.mRID>73656e1b-8dc0-474e-adc8-57c83cb2b851</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e34f2c91-6b55-40a3-aae6-551873fa6bd8">
    <cim:IdentifiedObject.name>CT31_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f2916b15-b25f-46f4-8d22-80c79d7c45b4" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e34f2c91-6b55-40a3-aae6-551873fa6bd8</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_f2916b15-b25f-46f4-8d22-80c79d7c45b4">
    <cim:IdentifiedObject.name>CT31_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_f60e2452-c5f4-415f-849c-6993f817715f" />
    <cim:IdentifiedObject.mRID>f2916b15-b25f-46f4-8d22-80c79d7c45b4</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_cffbd6aa-899c-41b3-aaf8-dac39d9c0025">
    <cim:IdentifiedObject.name>CT71_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1cfbd871-44cf-4fd9-bfca-ffa0846e791e" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>cffbd6aa-899c-41b3-aaf8-dac39d9c0025</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_1cfbd871-44cf-4fd9-bfca-ffa0846e791e">
    <cim:IdentifiedObject.name>CT71_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ec6612c9-771d-43d8-93b0-44a986491b2b" />
    <cim:IdentifiedObject.mRID>1cfbd871-44cf-4fd9-bfca-ffa0846e791e</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c670fa5b-64fa-4ccb-ab1a-e87c96681458">
    <cim:IdentifiedObject.name>CT71_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e7851b30-e1ce-4c61-bed7-13adb4714fab" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c670fa5b-64fa-4ccb-ab1a-e87c96681458</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_e7851b30-e1ce-4c61-bed7-13adb4714fab">
    <cim:IdentifiedObject.name>CT71_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ec6612c9-771d-43d8-93b0-44a986491b2b" />
    <cim:IdentifiedObject.mRID>e7851b30-e1ce-4c61-bed7-13adb4714fab</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c84bf162-2991-4717-84b1-2d82c37d6fb5">
    <cim:IdentifiedObject.name>CT71_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_2a4d75c0-d019-4083-bd7b-f62098b79de7" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0025</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c84bf162-2991-4717-84b1-2d82c37d6fb5</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_2a4d75c0-d019-4083-bd7b-f62098b79de7">
    <cim:IdentifiedObject.name>CT71_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ec6612c9-771d-43d8-93b0-44a986491b2b" />
    <cim:IdentifiedObject.mRID>2a4d75c0-d019-4083-bd7b-f62098b79de7</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_2083d493-684f-432a-ba5e-5205b14b5a99">
    <cim:IdentifiedObject.name>CT71_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_532004cf-9457-47ae-82ad-c0cf34078f46" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>2083d493-684f-432a-ba5e-5205b14b5a99</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_532004cf-9457-47ae-82ad-c0cf34078f46">
    <cim:IdentifiedObject.name>CT71_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ec6612c9-771d-43d8-93b0-44a986491b2b" />
    <cim:IdentifiedObject.mRID>532004cf-9457-47ae-82ad-c0cf34078f46</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_7006cb67-1ec1-45c4-9219-eeb0197d0cf2">
    <cim:IdentifiedObject.name>CT72_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_dfb3629f-26c6-49cb-acd4-5fad28e66543" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>7006cb67-1ec1-45c4-9219-eeb0197d0cf2</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_dfb3629f-26c6-49cb-acd4-5fad28e66543">
    <cim:IdentifiedObject.name>CT72_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e363cc78-4b8b-4b27-81d0-d619a4970b0c" />
    <cim:IdentifiedObject.mRID>dfb3629f-26c6-49cb-acd4-5fad28e66543</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_921b09e2-38ae-4204-9570-37520d75efdf">
    <cim:IdentifiedObject.name>CT72_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_47e288ad-13c7-4970-90f7-26f53fb13bab" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>921b09e2-38ae-4204-9570-37520d75efdf</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_47e288ad-13c7-4970-90f7-26f53fb13bab">
    <cim:IdentifiedObject.name>CT72_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e363cc78-4b8b-4b27-81d0-d619a4970b0c" />
    <cim:IdentifiedObject.mRID>47e288ad-13c7-4970-90f7-26f53fb13bab</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c666e845-f13e-423b-865c-e7721bdda3ed">
    <cim:IdentifiedObject.name>FT41_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c509e1da-212b-4f4b-8fd5-0985286a4a85" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.00125</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c666e845-f13e-423b-865c-e7721bdda3ed</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_c509e1da-212b-4f4b-8fd5-0985286a4a85">
    <cim:IdentifiedObject.name>FT41_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_8b0637f5-43b1-4574-ba9a-e5222df429dd" />
    <cim:IdentifiedObject.mRID>c509e1da-212b-4f4b-8fd5-0985286a4a85</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_d28c7f93-e4fc-40a7-92b8-2ed24346f79a">
    <cim:IdentifiedObject.name>FT41_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_ead99f05-f3dc-432a-aa96-bc0972167e25" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>d28c7f93-e4fc-40a7-92b8-2ed24346f79a</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_ead99f05-f3dc-432a-aa96-bc0972167e25">
    <cim:IdentifiedObject.name>FT41_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_8b0637f5-43b1-4574-ba9a-e5222df429dd" />
    <cim:IdentifiedObject.mRID>ead99f05-f3dc-432a-aa96-bc0972167e25</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_fa495ac0-e66d-4af0-b8b9-be217208b39c">
    <cim:IdentifiedObject.name>FT42_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_315eebcf-ff02-430e-98e7-28007a106d90" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.01183432</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>fa495ac0-e66d-4af0-b8b9-be217208b39c</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_315eebcf-ff02-430e-98e7-28007a106d90">
    <cim:IdentifiedObject.name>FT42_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_43b67ba9-ac7f-44d0-a30c-465d9582a392" />
    <cim:IdentifiedObject.mRID>315eebcf-ff02-430e-98e7-28007a106d90</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_28587e0b-8d37-40bb-a86f-2fe2e8165cda">
    <cim:IdentifiedObject.name>FT42_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_10171b56-7e13-402b-80a2-81780cbb5dec" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>28587e0b-8d37-40bb-a86f-2fe2e8165cda</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_10171b56-7e13-402b-80a2-81780cbb5dec">
    <cim:IdentifiedObject.name>FT42_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5faeef4b-e22b-4b99-8be9-12ac514deaa8" />
    <cim:IdentifiedObject.mRID>10171b56-7e13-402b-80a2-81780cbb5dec</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e6c123b3-d61d-43f2-b643-381de440115f">
    <cim:IdentifiedObject.name>FT42_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_871d8a93-91c2-4727-8735-4952a7521641" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e6c123b3-d61d-43f2-b643-381de440115f</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_871d8a93-91c2-4727-8735-4952a7521641">
    <cim:IdentifiedObject.name>FT42_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_61c87674-7f80-4607-b193-c8392348083a" />
    <cim:IdentifiedObject.mRID>871d8a93-91c2-4727-8735-4952a7521641</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_348c3d19-594b-47a4-89ae-e4310680d46c">
    <cim:IdentifiedObject.name>FT42_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_68b6e672-ab19-4b57-8ff1-c7f894d20b05" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>348c3d19-594b-47a4-89ae-e4310680d46c</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_68b6e672-ab19-4b57-8ff1-c7f894d20b05">
    <cim:IdentifiedObject.name>FT42_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5faeef4b-e22b-4b99-8be9-12ac514deaa8" />
    <cim:IdentifiedObject.mRID>68b6e672-ab19-4b57-8ff1-c7f894d20b05</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_1b5134da-fc96-4ab2-8837-926bd445d476">
    <cim:IdentifiedObject.name>FT43_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7e1f8141-c362-4adf-9299-7b4e9cb02d63" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.00125</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>1b5134da-fc96-4ab2-8837-926bd445d476</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_7e1f8141-c362-4adf-9299-7b4e9cb02d63">
    <cim:IdentifiedObject.name>FT43_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_656d110d-260c-4d64-ab77-73f6d353a18d" />
    <cim:IdentifiedObject.mRID>7e1f8141-c362-4adf-9299-7b4e9cb02d63</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c822724c-64aa-418f-a5d1-7a154380704a">
    <cim:IdentifiedObject.name>FT45_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d9120301-3cf1-4782-9e44-f3733b11fc87" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c822724c-64aa-418f-a5d1-7a154380704a</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_d9120301-3cf1-4782-9e44-f3733b11fc87">
    <cim:IdentifiedObject.name>FT45_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_176f7fef-448f-47fa-bfe2-36d8cee19585" />
    <cim:IdentifiedObject.mRID>d9120301-3cf1-4782-9e44-f3733b11fc87</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_cc526d83-26ef-4c32-a5a9-770b4f53a744">
    <cim:IdentifiedObject.name>FT44_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_ea9e2eec-9e59-4581-a51f-b75bd21bc072" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>cc526d83-26ef-4c32-a5a9-770b4f53a744</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_ea9e2eec-9e59-4581-a51f-b75bd21bc072">
    <cim:IdentifiedObject.name>FT44_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d20f4925-2eb0-4187-81cd-64c2f14312be" />
    <cim:IdentifiedObject.mRID>ea9e2eec-9e59-4581-a51f-b75bd21bc072</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_f9b590bc-923c-4f64-820b-869a5a2650d2">
    <cim:IdentifiedObject.name>FT44_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7845ece0-3551-44f0-b77a-b20a4f2b7a1a" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>f9b590bc-923c-4f64-820b-869a5a2650d2</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_7845ece0-3551-44f0-b77a-b20a4f2b7a1a">
    <cim:IdentifiedObject.name>FT44_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d20f4925-2eb0-4187-81cd-64c2f14312be" />
    <cim:IdentifiedObject.mRID>7845ece0-3551-44f0-b77a-b20a4f2b7a1a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_bd51aff6-310b-4bbb-b2dd-8011311d54c7">
    <cim:IdentifiedObject.name>FT44_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e646f19d-7c38-4e02-bcd8-bc6fd78b3a59" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>bd51aff6-310b-4bbb-b2dd-8011311d54c7</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_e646f19d-7c38-4e02-bcd8-bc6fd78b3a59">
    <cim:IdentifiedObject.name>FT44_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d20f4925-2eb0-4187-81cd-64c2f14312be" />
    <cim:IdentifiedObject.mRID>e646f19d-7c38-4e02-bcd8-bc6fd78b3a59</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_8f9b2218-48be-4036-8188-80e01840ca82">
    <cim:IdentifiedObject.name>FT50_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f97d5adf-0452-49d9-8d72-510172362a8e" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.01183432</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>8f9b2218-48be-4036-8188-80e01840ca82</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_f97d5adf-0452-49d9-8d72-510172362a8e">
    <cim:IdentifiedObject.name>FT50_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_6c1575c6-b3c9-4630-b8d9-8d2f72534daa" />
    <cim:IdentifiedObject.mRID>f97d5adf-0452-49d9-8d72-510172362a8e</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_7e8fd23a-350f-49f8-800e-860f330cee62">
    <cim:IdentifiedObject.name>FT50_EK2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1f653aec-432c-4abe-b8ad-8fb5f2fc4d5d" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>10</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.05</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>7e8fd23a-350f-49f8-800e-860f330cee62</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_1f653aec-432c-4abe-b8ad-8fb5f2fc4d5d">
    <cim:IdentifiedObject.name>FT50_EK2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_29ab23bd-642d-4171-bc7d-a2a8299a207e" />
    <cim:IdentifiedObject.mRID>1f653aec-432c-4abe-b8ad-8fb5f2fc4d5d</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_d72b7aa5-7806-46fa-81b2-3dc695c9c67b">
    <cim:IdentifiedObject.name>FT50_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3fe5090c-4138-4526-abaa-4178e6e3fe59" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>d72b7aa5-7806-46fa-81b2-3dc695c9c67b</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_3fe5090c-4138-4526-abaa-4178e6e3fe59">
    <cim:IdentifiedObject.name>FT50_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e20ad610-0985-4db2-946c-8bc5a5553d56" />
    <cim:IdentifiedObject.mRID>3fe5090c-4138-4526-abaa-4178e6e3fe59</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e9906105-de8a-4e4b-8c5c-551c34530c15">
    <cim:IdentifiedObject.name>FT51_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_882d423e-5c5c-4278-9b4b-0b539b1e773d" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e9906105-de8a-4e4b-8c5c-551c34530c15</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_882d423e-5c5c-4278-9b4b-0b539b1e773d">
    <cim:IdentifiedObject.name>FT51_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_c1319b3a-d05d-48e3-aaaa-d99839875f0a" />
    <cim:IdentifiedObject.mRID>882d423e-5c5c-4278-9b4b-0b539b1e773d</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_9e8562d1-3af3-4fbf-ba80-1c95e5674d67">
    <cim:IdentifiedObject.name>FT51_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_36dd88e5-467e-4863-a774-801b7cc39c8b" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>9e8562d1-3af3-4fbf-ba80-1c95e5674d67</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_36dd88e5-467e-4863-a774-801b7cc39c8b">
    <cim:IdentifiedObject.name>FT51_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_c1319b3a-d05d-48e3-aaaa-d99839875f0a" />
    <cim:IdentifiedObject.mRID>36dd88e5-467e-4863-a774-801b7cc39c8b</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_5ed9717c-560d-40cd-ae8f-8e27079bb464">
    <cim:IdentifiedObject.name>FT50_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1290d976-6bee-43cf-894c-307e6740e617" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>5ed9717c-560d-40cd-ae8f-8e27079bb464</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_1290d976-6bee-43cf-894c-307e6740e617">
    <cim:IdentifiedObject.name>FT50_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e20ad610-0985-4db2-946c-8bc5a5553d56" />
    <cim:IdentifiedObject.mRID>1290d976-6bee-43cf-894c-307e6740e617</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0d17155b-5265-42ec-adf3-1bc91b583004">
    <cim:IdentifiedObject.name>FT62_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b7273e4f-2b7f-439c-a544-cf2d140b1485" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>0d17155b-5265-42ec-adf3-1bc91b583004</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_b7273e4f-2b7f-439c-a544-cf2d140b1485">
    <cim:IdentifiedObject.name>FT62_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_1a89c800-cb65-4c37-9956-e37c46c1f0f2" />
    <cim:IdentifiedObject.mRID>b7273e4f-2b7f-439c-a544-cf2d140b1485</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e6ca44f1-4c8d-4b36-a640-eedc75dfc536">
    <cim:IdentifiedObject.name>FT62_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b71397df-ac02-48a4-8f9b-c4318b00f875" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e6ca44f1-4c8d-4b36-a640-eedc75dfc536</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_b71397df-ac02-48a4-8f9b-c4318b00f875">
    <cim:IdentifiedObject.name>FT62_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_1a89c800-cb65-4c37-9956-e37c46c1f0f2" />
    <cim:IdentifiedObject.mRID>b71397df-ac02-48a4-8f9b-c4318b00f875</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_8464a151-ec39-4e7a-8321-06c41e63958c">
    <cim:IdentifiedObject.name>FT62_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_171bbb70-f9d8-412e-bb20-da31eccce0e1" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>8464a151-ec39-4e7a-8321-06c41e63958c</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_171bbb70-f9d8-412e-bb20-da31eccce0e1">
    <cim:IdentifiedObject.name>FT62_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_1a89c800-cb65-4c37-9956-e37c46c1f0f2" />
    <cim:IdentifiedObject.mRID>171bbb70-f9d8-412e-bb20-da31eccce0e1</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_4499df01-3714-40a5-a1f6-ea5fc258a3f5">
    <cim:IdentifiedObject.name>RT131_EK2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_61803394-90e7-4873-b377-59384ae93388" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>50</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.002</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>4499df01-3714-40a5-a1f6-ea5fc258a3f5</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_61803394-90e7-4873-b377-59384ae93388">
    <cim:IdentifiedObject.name>RT131_EK2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_72358608-45b5-4ae3-8e90-ab3c0528a60a" />
    <cim:IdentifiedObject.mRID>61803394-90e7-4873-b377-59384ae93388</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_2cd5da12-bcbf-4023-af0a-de98500cca26">
    <cim:IdentifiedObject.name>RT131_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_6e10f449-59fd-419e-989b-f0c91f9998e4" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.00591716</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>2cd5da12-bcbf-4023-af0a-de98500cca26</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_6e10f449-59fd-419e-989b-f0c91f9998e4">
    <cim:IdentifiedObject.name>RT131_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5060b3ca-8700-48e8-9450-4f1d2e858a24" />
    <cim:IdentifiedObject.mRID>6e10f449-59fd-419e-989b-f0c91f9998e4</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_7e278a6b-4540-4f12-8bbe-2019c9735e3c">
    <cim:IdentifiedObject.name>RT133_EK2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_db808bcf-497d-4d1f-a232-bd0da08e8440" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>50</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.002</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>7e278a6b-4540-4f12-8bbe-2019c9735e3c</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_db808bcf-497d-4d1f-a232-bd0da08e8440">
    <cim:IdentifiedObject.name>RT133_EK2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_4efa129f-6ba0-4efe-a197-0e4bc757847e" />
    <cim:IdentifiedObject.mRID>db808bcf-497d-4d1f-a232-bd0da08e8440</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_bf8c78f9-5664-4624-af3a-f8a778610a05">
    <cim:IdentifiedObject.name>RT132_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3c7def08-af07-4ef2-a048-3b01886dd69a" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>10</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.05</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>bf8c78f9-5664-4624-af3a-f8a778610a05</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_3c7def08-af07-4ef2-a048-3b01886dd69a">
    <cim:IdentifiedObject.name>RT132_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_13ec3812-8c61-47fc-90f5-c5c26e8cb5c1" />
    <cim:IdentifiedObject.mRID>3c7def08-af07-4ef2-a048-3b01886dd69a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_8570aa65-dfcd-469d-94ed-51ce26ad5be6">
    <cim:IdentifiedObject.name>RT133_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_54b9ec3b-633b-4f9e-8dee-9f5c435988d4" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.004142012</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>8570aa65-dfcd-469d-94ed-51ce26ad5be6</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_54b9ec3b-633b-4f9e-8dee-9f5c435988d4">
    <cim:IdentifiedObject.name>RT133_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_47a259c5-e680-4370-8adf-5c0083808442" />
    <cim:IdentifiedObject.mRID>54b9ec3b-633b-4f9e-8dee-9f5c435988d4</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:StaticVarCompensator rdf:ID="_54125a2a-e584-453a-b020-903d23cadd2c">
    <cim:IdentifiedObject.name>FT41_SVC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_2e7e4920-d6d2-4d2f-97d4-88697fdec788" />
    <cim:StaticVarCompensator.capacitiveRating>800</cim:StaticVarCompensator.capacitiveRating>
    <cim:StaticVarCompensator.inductiveRating>-800</cim:StaticVarCompensator.inductiveRating>
    <cim:StaticVarCompensator.slope>0.016</cim:StaticVarCompensator.slope>
    <cim:IdentifiedObject.mRID>54125a2a-e584-453a-b020-903d23cadd2c</cim:IdentifiedObject.mRID>
  </cim:StaticVarCompensator>
  <cim:RegulatingControl rdf:ID="_2e7e4920-d6d2-4d2f-97d4-88697fdec788">
    <cim:IdentifiedObject.name>FT41_SVC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_bdd4f27d-946e-4fa5-a5f2-afd6d0c0b4a1" />
    <cim:IdentifiedObject.mRID>2e7e4920-d6d2-4d2f-97d4-88697fdec788</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:StaticVarCompensator rdf:ID="_fd169662-a098-4279-b8fb-7ee49ec4713c">
    <cim:IdentifiedObject.name>FT62_SVC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_bec72686-f157-462d-9e11-b4cbaba522db" />
    <cim:StaticVarCompensator.capacitiveRating>800</cim:StaticVarCompensator.capacitiveRating>
    <cim:StaticVarCompensator.inductiveRating>-800</cim:StaticVarCompensator.inductiveRating>
    <cim:StaticVarCompensator.slope>0.016</cim:StaticVarCompensator.slope>
    <cim:IdentifiedObject.mRID>fd169662-a098-4279-b8fb-7ee49ec4713c</cim:IdentifiedObject.mRID>
  </cim:StaticVarCompensator>
  <cim:RegulatingControl rdf:ID="_bec72686-f157-462d-9e11-b4cbaba522db">
    <cim:IdentifiedObject.name>FT62_SVC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_67d88105-f239-4f06-aaa5-73a566b636d7" />
    <cim:IdentifiedObject.mRID>bec72686-f157-462d-9e11-b4cbaba522db</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:SynchronousMachine rdf:ID="_53a30c75-4c99-4060-a421-7517f31adffb">
    <cim:IdentifiedObject.name>AGGAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d1b03b72-8ca9-4ca6-9d77-b3c9f4334e8b" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>400</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_d9f2f426-43f7-472c-b232-fbee222de277" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-40</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>53a30c75-4c99-4060-a421-7517f31adffb</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_d9f2f426-43f7-472c-b232-fbee222de277">
    <cim:IdentifiedObject.name>AGGAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>380</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>380</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>d9f2f426-43f7-472c-b232-fbee222de277</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_fa891498-e36e-44c8-a7db-cf063da33c93">
    <cim:IdentifiedObject.name>AGGAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b42d6ec1-7a4b-472b-9f49-71988d9c362a" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_92882a15-0dd4-4f72-bf05-20ba82a9fadc" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>fa891498-e36e-44c8-a7db-cf063da33c93</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_92882a15-0dd4-4f72-bf05-20ba82a9fadc">
    <cim:IdentifiedObject.name>AGGAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>570</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>570</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>92882a15-0dd4-4f72-bf05-20ba82a9fadc</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_ce71a367-7314-42a9-8bfc-f5db28dd1ff2">
    <cim:IdentifiedObject.name>ATOMSBERG_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2b3dfc6e-b9db-4c2f-8075-e4b7c0c3080c" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f4966efc-ab97-4622-aa18-895372cabfed" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_70eaaf87-5224-42e3-a971-79c25f84bbe5" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>ce71a367-7314-42a9-8bfc-f5db28dd1ff2</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_70eaaf87-5224-42e3-a971-79c25f84bbe5">
    <cim:IdentifiedObject.name>ATOMSBERG_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27a0569f-7c2f-4833-bd35-17574b68246e" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>70eaaf87-5224-42e3-a971-79c25f84bbe5</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_664604a3-c0bd-44a2-a93e-0c6e84c4e099">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_70eaaf87-5224-42e3-a971-79c25f84bbe5" />
    <cim:IdentifiedObject.mRID>664604a3-c0bd-44a2-a93e-0c6e84c4e099</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_1b503c8c-1310-4ca5-a775-278f5510dcbf">
    <cim:IdentifiedObject.name>BLOCKET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08f02d38-7bf1-439e-8feb-a85a8037b6ff" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_89b08194-40cd-465b-b245-fc6adfdc3b62" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>700</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e856f789-2612-495d-b329-f2c83c24e929" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>350</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1b503c8c-1310-4ca5-a775-278f5510dcbf</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_e856f789-2612-495d-b329-f2c83c24e929">
    <cim:IdentifiedObject.name>BLOCKET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cfb1471-bebc-42a0-88e0-cfe20067c2da" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>630</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>630</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>e856f789-2612-495d-b329-f2c83c24e929</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_8d03e7c2-343d-4ad9-873d-27c70f2694cb">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_e856f789-2612-495d-b329-f2c83c24e929" />
    <cim:IdentifiedObject.mRID>8d03e7c2-343d-4ad9-873d-27c70f2694cb</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_1bcb5c59-1458-40ed-81f6-d4c548505de1">
    <cim:IdentifiedObject.name>BLOCKET_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08f02d38-7bf1-439e-8feb-a85a8037b6ff" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_8e029c88-df55-401a-b4be-5c135b974e55" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>700</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_5f6fcefc-57af-4b54-82cb-47052ec0fb64" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>350</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1bcb5c59-1458-40ed-81f6-d4c548505de1</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_5f6fcefc-57af-4b54-82cb-47052ec0fb64">
    <cim:IdentifiedObject.name>BLOCKET_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cfb1471-bebc-42a0-88e0-cfe20067c2da" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>630</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>630</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>5f6fcefc-57af-4b54-82cb-47052ec0fb64</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_bf963f4c-b0a9-4c6d-bf3a-d9b158456f0f">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_5f6fcefc-57af-4b54-82cb-47052ec0fb64" />
    <cim:IdentifiedObject.mRID>bf963f4c-b0a9-4c6d-bf3a-d9b158456f0f</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_904232af-11a3-4fa2-9a0c-17ea76ddb41f">
    <cim:IdentifiedObject.name>DALBO_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a630ec0b-5a41-44bc-ae66-85df1044cddc" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_0f45322e-5643-491b-9300-c76524a973c7" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0fd2b9d5-bb07-4f43-8600-88863b116b45" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-200</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.55</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.condenser" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>904232af-11a3-4fa2-9a0c-17ea76ddb41f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:GeneratingUnit rdf:ID="_0fd2b9d5-bb07-4f43-8600-88863b116b45">
    <cim:IdentifiedObject.name>DALBO_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_21c71808-547d-4548-b473-85a9806f1bea" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>285</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>0fd2b9d5-bb07-4f43-8600-88863b116b45</cim:IdentifiedObject.mRID>
  </cim:GeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_ced66685-5d4e-4ff6-822c-841c70ea9d71">
    <cim:IdentifiedObject.name>ERIKSHAMN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_543b02bc-6e1d-41ac-b9e6-246350fc2177" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_32ac57a1-3dcf-400c-8cfe-e77d7b1bf06d" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>ced66685-5d4e-4ff6-822c-841c70ea9d71</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_32ac57a1-3dcf-400c-8cfe-e77d7b1bf06d">
    <cim:IdentifiedObject.name>ERIKSHAMN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_559b1d7b-721a-4195-953c-dc793939aaf6" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>32ac57a1-3dcf-400c-8cfe-e77d7b1bf06d</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_e60ec321-47c8-47d1-8367-7add7be9e8bb">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_32ac57a1-3dcf-400c-8cfe-e77d7b1bf06d" />
    <cim:IdentifiedObject.mRID>e60ec321-47c8-47d1-8367-7add7be9e8bb</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_1f7ca5f0-fee3-40c0-9d02-b74b58a3f6e8">
    <cim:IdentifiedObject.name>ERIKSHAMN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_44a04a47-21ef-4c81-b6b9-aa0c2a62a663" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_b558c23c-1d9a-4e50-86ef-7c5fea52bbef" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1f7ca5f0-fee3-40c0-9d02-b74b58a3f6e8</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_b558c23c-1d9a-4e50-86ef-7c5fea52bbef">
    <cim:IdentifiedObject.name>ERIKSHAMN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_559b1d7b-721a-4195-953c-dc793939aaf6" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>b558c23c-1d9a-4e50-86ef-7c5fea52bbef</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_945363df-0d6c-40e4-99ff-8bbf1a50649c">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_b558c23c-1d9a-4e50-86ef-7c5fea52bbef" />
    <cim:IdentifiedObject.mRID>945363df-0d6c-40e4-99ff-8bbf1a50649c</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_f4cde1f4-51c6-446b-8f1f-3e6835a8df6f">
    <cim:IdentifiedObject.name>KÄRNAN_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d1822571-3512-4b6b-9753-501926af818b" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_8acf4e5f-53ce-497d-9aa9-8127ed7148eb" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>f4cde1f4-51c6-446b-8f1f-3e6835a8df6f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_8acf4e5f-53ce-497d-9aa9-8127ed7148eb">
    <cim:IdentifiedObject.name>KÄRNAN_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>8acf4e5f-53ce-497d-9aa9-8127ed7148eb</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_10be3abc-35b7-4d3c-80b7-3f81719e6065">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_8acf4e5f-53ce-497d-9aa9-8127ed7148eb" />
    <cim:IdentifiedObject.mRID>10be3abc-35b7-4d3c-80b7-3f81719e6065</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_a768e8a2-14b3-45a0-919c-86156a1c66c2">
    <cim:IdentifiedObject.name>HÄLLAN_G4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_105d06a4-1c1e-497a-90ad-0fc4bfd855cd" />
    <cim:RotatingMachine.ratedPowerFactor>0.953333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>750</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_2c5e1e9d-a338-4ca9-9127-8377b4fb9aec" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>a768e8a2-14b3-45a0-919c-86156a1c66c2</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_2c5e1e9d-a338-4ca9-9127-8377b4fb9aec">
    <cim:IdentifiedObject.name>HÄLLAN_G4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>715</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>714.9998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>2c5e1e9d-a338-4ca9-9127-8377b4fb9aec</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_b93609f1-1fb6-4232-bc08-73cd1170b9f1">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_57d46e9c-5bb5-45ab-844d-2ba69f4bb427" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_db23c314-960b-4231-a262-c3a294c448e4" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>400</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_c5c7ef7c-5701-40e6-b924-e742e1213ccb" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-40</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>b93609f1-1fb6-4232-bc08-73cd1170b9f1</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_c5c7ef7c-5701-40e6-b924-e742e1213ccb">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>360</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>360</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>c5c7ef7c-5701-40e6-b924-e742e1213ccb</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_20360d2f-9b04-40d6-a554-9718eef0fabe">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_c5c7ef7c-5701-40e6-b924-e742e1213ccb" />
    <cim:IdentifiedObject.mRID>20360d2f-9b04-40d6-a554-9718eef0fabe</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_bd588384-0e39-4a70-931f-8ba40a79488f">
    <cim:IdentifiedObject.name>KÄRNAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_8e3ab2f5-fd53-4925-996d-cdca695569d0" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>700</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_68ef06a4-4302-4ce4-adfa-789eb3aaaa2c" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>350</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>bd588384-0e39-4a70-931f-8ba40a79488f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_68ef06a4-4302-4ce4-adfa-789eb3aaaa2c">
    <cim:IdentifiedObject.name>KÄRNAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>630</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>630</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>68ef06a4-4302-4ce4-adfa-789eb3aaaa2c</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_99dd1ea1-67fe-4371-9538-095c838de552">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_68ef06a4-4302-4ce4-adfa-789eb3aaaa2c" />
    <cim:IdentifiedObject.mRID>99dd1ea1-67fe-4371-9538-095c838de552</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_b9f3ead9-9dd5-4ff8-9469-81176f8d9382">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_57d46e9c-5bb5-45ab-844d-2ba69f4bb427" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7eaa75a5-d3b7-4c74-9d84-88bd664a4d70" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_355d2d41-0267-4193-a558-532a491f1411" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>b9f3ead9-9dd5-4ff8-9469-81176f8d9382</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_355d2d41-0267-4193-a558-532a491f1411">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>355d2d41-0267-4193-a558-532a491f1411</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_fc94e33d-0192-44d1-9880-8e303f075d1c">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_355d2d41-0267-4193-a558-532a491f1411" />
    <cim:IdentifiedObject.mRID>fc94e33d-0192-44d1-9880-8e303f075d1c</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_2a35657f-a1a8-45dc-911e-e71535b35d87">
    <cim:IdentifiedObject.name>HÄLLAN_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e8d0cea6-af74-44d8-8aef-d1ba569e6200" />
    <cim:RotatingMachine.ratedPowerFactor>0.953333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>750</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_64627508-c6b1-4896-ab10-c1f372ad028f" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>2a35657f-a1a8-45dc-911e-e71535b35d87</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_64627508-c6b1-4896-ab10-c1f372ad028f">
    <cim:IdentifiedObject.name>HÄLLAN_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>715</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>714.9998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>64627508-c6b1-4896-ab10-c1f372ad028f</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_4e0971d4-db4c-441d-a9f2-c88d4c04f60b">
    <cim:IdentifiedObject.name>HÄLLAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b400c5fc-1b58-4bd4-b6fa-3d04315e599c" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>1500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_9e8de0fc-0a8a-4e07-b443-e93233305ef6" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>4e0971d4-db4c-441d-a9f2-c88d4c04f60b</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_9e8de0fc-0a8a-4e07-b443-e93233305ef6">
    <cim:IdentifiedObject.name>HÄLLAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>1350</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>1350</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>9e8de0fc-0a8a-4e07-b443-e93233305ef6</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_794ebb26-381b-41b2-8d84-b8e5ac0fbcda">
    <cim:IdentifiedObject.name>KÄRNAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_338fdc02-f2f5-48ea-8f6a-286ca2e6d108" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_2ee7cc3b-88fe-4704-ab53-698886276c25" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>794ebb26-381b-41b2-8d84-b8e5ac0fbcda</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_2ee7cc3b-88fe-4704-ab53-698886276c25">
    <cim:IdentifiedObject.name>KÄRNAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>2ee7cc3b-88fe-4704-ab53-698886276c25</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_05fb9b4d-f3eb-4f57-948e-69bc4ce9200d">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_2ee7cc3b-88fe-4704-ab53-698886276c25" />
    <cim:IdentifiedObject.mRID>05fb9b4d-f3eb-4f57-948e-69bc4ce9200d</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_3a6b9745-20db-466c-9a05-4c00f9891d90">
    <cim:IdentifiedObject.name>HAMMARVATTNET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_fe1a4622-407a-42c0-bfaa-ca4fa224ba1a" />
    <cim:RotatingMachine.ratedPowerFactor>0.833333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>6</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>10</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_2be8eb3f-0557-46c2-97c5-cb18c08261c8" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>2</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-2</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>0.75</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>3a6b9745-20db-466c-9a05-4c00f9891d90</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_2be8eb3f-0557-46c2-97c5-cb18c08261c8">
    <cim:IdentifiedObject.name>HAMMARVATTNET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_090b0ce5-64cc-4cd5-a0b6-e81bb3ba6ba5" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>4.999998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>2be8eb3f-0557-46c2-97c5-cb18c08261c8</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_5584a48f-9ca2-4727-a32d-19a2147d2a0a">
    <cim:IdentifiedObject.name>HÄLLAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_af0a90b4-5644-4aec-8442-faf094fbe1e3" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>1500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_462d16b7-f618-41fb-9ab9-4fbbf6105138" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>5584a48f-9ca2-4727-a32d-19a2147d2a0a</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_462d16b7-f618-41fb-9ab9-4fbbf6105138">
    <cim:IdentifiedObject.name>HÄLLAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>1350</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>1350</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>462d16b7-f618-41fb-9ab9-4fbbf6105138</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_b441af65-7be3-4928-8baa-94091f11c3e8">
    <cim:IdentifiedObject.name>JAURAS_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de0f9f8-a18d-4b2c-b861-c2c1331cc71b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_0892dbbd-97c7-4010-9647-426d8bc3333a" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_a7d6b11e-712d-4fa8-9e78-6cab1009b676" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>250</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>b441af65-7be3-4928-8baa-94091f11c3e8</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_a7d6b11e-712d-4fa8-9e78-6cab1009b676">
    <cim:IdentifiedObject.name>JAURAS_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb3b03b0-d562-47d9-ad7a-90a433ddc0ac" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>475</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>475</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>a7d6b11e-712d-4fa8-9e78-6cab1009b676</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_fc77b8f5-555e-4990-b913-a71852ddbfb2">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3ce6ce82-fc23-4f0e-917a-05cff79840d0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_79233ac2-bfbb-4b4d-87dd-bc47ef94536f" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>700</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_58d34993-795d-4549-a724-77b439250f2c" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>350</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>fc77b8f5-555e-4990-b913-a71852ddbfb2</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_58d34993-795d-4549-a724-77b439250f2c">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2719f11d-8c8b-4e0f-8f35-7d362a3279f8" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>665</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>665</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>58d34993-795d-4549-a724-77b439250f2c</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_d4e4911b-d87a-4fd5-a7a7-0346c0538db3">
    <cim:IdentifiedObject.name>NORRSELE_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a7f5e1c1-d18a-473d-905f-cb13d4711d89" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b91b24bc-8800-489a-bc79-194dd31ea79f" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_4fab7ef0-387c-48f0-bf96-61d3bda480d1" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>250</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>d4e4911b-d87a-4fd5-a7a7-0346c0538db3</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_4fab7ef0-387c-48f0-bf96-61d3bda480d1">
    <cim:IdentifiedObject.name>NORRSELE_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c56f1c0-7323-45ec-afad-3a9bb3476270" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>475</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>475</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>4fab7ef0-387c-48f0-bf96-61d3bda480d1</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_1092d095-f5a4-4e36-a31b-8bd15851165f">
    <cim:IdentifiedObject.name>NORRSELE_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a7f5e1c1-d18a-473d-905f-cb13d4711d89" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_df12144e-e00b-4bea-83a6-4463f67a4941" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>350</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_ab69afaf-db70-4e76-9d23-b6400649bfd2" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>175</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-35</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1092d095-f5a4-4e36-a31b-8bd15851165f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_ab69afaf-db70-4e76-9d23-b6400649bfd2">
    <cim:IdentifiedObject.name>NORRSELE_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c56f1c0-7323-45ec-afad-3a9bb3476270" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>315</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>315</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>ab69afaf-db70-4e76-9d23-b6400649bfd2</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_d169ed46-b561-4931-95c9-c3990e56344f">
    <cim:IdentifiedObject.name>NJAGGO_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2f7598d2-f3e2-490c-bb0c-72a10dc31bed" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_110f09bd-9820-4c24-91c3-4afe7af8629e" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_725bf832-a3b3-4456-81d2-98dfe54ef0b8" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>150</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-30</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>d169ed46-b561-4931-95c9-c3990e56344f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_725bf832-a3b3-4456-81d2-98dfe54ef0b8">
    <cim:IdentifiedObject.name>NJAGGO_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_896f3f0a-04aa-4e70-a610-d2f5ff00bf8c" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>285</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>285</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>725bf832-a3b3-4456-81d2-98dfe54ef0b8</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_97698197-5911-4dbc-82e1-c2e9d93632ab">
    <cim:IdentifiedObject.name>RUTHUVUD_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_ae354589-295e-4661-9b18-f272f15686c5" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_cc783686-401f-4442-a9d3-777428550bed" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>97698197-5911-4dbc-82e1-c2e9d93632ab</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_cc783686-401f-4442-a9d3-777428550bed">
    <cim:IdentifiedObject.name>RUTHUVUD_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>cc783686-401f-4442-a9d3-777428550bed</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_0010d2ca-2c74-44fe-95ce-b16fdc802381">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_cc783686-401f-4442-a9d3-777428550bed" />
    <cim:IdentifiedObject.mRID>0010d2ca-2c74-44fe-95ce-b16fdc802381</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_1c29fef9-c40a-40e6-904f-7c24624068c7">
    <cim:IdentifiedObject.name>RUTHUVUD_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_584ffb30-c663-4f39-b7e6-05f6f90bf238" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_fce42e9e-a4ef-43f7-8006-79725b708c34" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1c29fef9-c40a-40e6-904f-7c24624068c7</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_fce42e9e-a4ef-43f7-8006-79725b708c34">
    <cim:IdentifiedObject.name>RUTHUVUD_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>fce42e9e-a4ef-43f7-8006-79725b708c34</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_f98cfc73-4b5d-4a20-bb8b-ff017f71c67a">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_fce42e9e-a4ef-43f7-8006-79725b708c34" />
    <cim:IdentifiedObject.mRID>f98cfc73-4b5d-4a20-bb8b-ff017f71c67a</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_fefcf19b-52c8-414b-94d3-c76622a6b66a">
    <cim:IdentifiedObject.name>RUTHUVUD_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3e1bf5ed-922f-49af-8cd8-295078d609b3" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_4fb68499-aa27-4287-a54b-b6d59f14f317" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>fefcf19b-52c8-414b-94d3-c76622a6b66a</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_4fb68499-aa27-4287-a54b-b6d59f14f317">
    <cim:IdentifiedObject.name>RUTHUVUD_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>4fb68499-aa27-4287-a54b-b6d59f14f317</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_6ce05267-ca3f-468e-80f1-f61e204d1363">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_4fb68499-aa27-4287-a54b-b6d59f14f317" />
    <cim:IdentifiedObject.mRID>6ce05267-ca3f-468e-80f1-f61e204d1363</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_0fee9e5b-8d50-4114-9a9d-a6042567d17d">
    <cim:IdentifiedObject.name>STUPET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3c1ca54e-5b30-49a4-ac99-1ff9473faffe" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_16cd67a3-452d-4e44-a244-c777716db504" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>250</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-199</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>0fee9e5b-8d50-4114-9a9d-a6042567d17d</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_16cd67a3-452d-4e44-a244-c777716db504">
    <cim:IdentifiedObject.name>STUPET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>475</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>475</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>16cd67a3-452d-4e44-a244-c777716db504</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_dd95256f-04e0-4bf6-b24c-66cf68ffdca8">
    <cim:IdentifiedObject.name>STUPET_G4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_685d90cd-6a23-4ea7-b1b0-42696a15058b" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_a0991951-636a-4aa8-908d-df6c98ca4065" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>250</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>dd95256f-04e0-4bf6-b24c-66cf68ffdca8</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_a0991951-636a-4aa8-908d-df6c98ca4065">
    <cim:IdentifiedObject.name>STUPET_G4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>475</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>475</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>a0991951-636a-4aa8-908d-df6c98ca4065</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_3d5a819a-42e7-4306-a036-34045a922654">
    <cim:IdentifiedObject.name>SYDBÄCK_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f3946072-f62d-4e6e-80f6-19d897f97c50" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0778af60-ba01-4ca5-ac78-35c5577d94ba" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>3d5a819a-42e7-4306-a036-34045a922654</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_0778af60-ba01-4ca5-ac78-35c5577d94ba">
    <cim:IdentifiedObject.name>SYDBÄCK_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af20666a-d0bf-4b10-ba7f-749d12a365ff" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>0778af60-ba01-4ca5-ac78-35c5577d94ba</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_553af177-2696-470c-9761-36fb595bf00d">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_0778af60-ba01-4ca5-ac78-35c5577d94ba" />
    <cim:IdentifiedObject.mRID>553af177-2696-470c-9761-36fb595bf00d</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_f2d28c43-d465-4566-9d8b-4ab60b43ab51">
    <cim:IdentifiedObject.name>STORÅN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7fbed70b-e005-419b-a05f-709f4afd5ece" />
    <cim:RotatingMachine.ratedPowerFactor>0.833333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>6</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>10</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_04821944-f870-4fea-9141-6ebd8c324078" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>2</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-2</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>0.75</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>f2d28c43-d465-4566-9d8b-4ab60b43ab51</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_04821944-f870-4fea-9141-6ebd8c324078">
    <cim:IdentifiedObject.name>STORÅN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7a2ecd68-9507-46c4-b76c-fdbb8046c1e4" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>4.999998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>04821944-f870-4fea-9141-6ebd8c324078</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_9cfd2812-b0d8-4dff-9c7f-a04b911a85c8">
    <cim:IdentifiedObject.name>STORFORS_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_823140d0-197f-4baa-a560-25ac59c3a4ab" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3a75eb76-13d0-42e6-b7cb-17241c52d66e" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0ad4cb3c-91e4-44ae-a45d-490bf859d6ca" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>9cfd2812-b0d8-4dff-9c7f-a04b911a85c8</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_0ad4cb3c-91e4-44ae-a45d-490bf859d6ca">
    <cim:IdentifiedObject.name>STORFORS_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1b8936e8-00e9-468e-8638-0b1e5b931fa5" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>570</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>570</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>0ad4cb3c-91e4-44ae-a45d-490bf859d6ca</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_b69a0311-854b-4d7e-a4e2-d7fdd06a5583">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c868189-4779-4983-a8ec-01bdd81f0a67" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c225b22c-2bf3-4dac-9443-3b115fb668c2" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_aaecfa2a-b8f1-4620-ad78-2416b71a548a" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>b69a0311-854b-4d7e-a4e2-d7fdd06a5583</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_aaecfa2a-b8f1-4620-ad78-2416b71a548a">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c887b647-a157-467e-843f-3d33f2a543f0" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>570</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>570</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>aaecfa2a-b8f1-4620-ad78-2416b71a548a</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_cf9bf157-9b80-48be-aaf6-7368966d74bd">
    <cim:IdentifiedObject.name>STENFORSEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d89ff1b-ab26-4b34-a4a2-7b998e709b28" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e11b6ee7-2024-406d-a80f-e5b5737057ec" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>350</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_36b9289a-cfff-4add-86f2-ddff5144f596" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>175</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-40</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>cf9bf157-9b80-48be-aaf6-7368966d74bd</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_36b9289a-cfff-4add-86f2-ddff5144f596">
    <cim:IdentifiedObject.name>STENFORSEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_23007e2f-ff5a-44d2-9648-de278923942e" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>332.5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>332.5</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>36b9289a-cfff-4add-86f2-ddff5144f596</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_33c91ecc-b575-4bee-a286-d1a404ea9291">
    <cim:IdentifiedObject.name>TROLLFALLEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_bd4d4a50-b4ed-4300-8dd1-5d57a662bdcf" />
    <cim:RotatingMachine.ratedPowerFactor>0.833333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>6</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>11</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0122be2c-f470-478d-8412-0200c670ac89" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>2</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-2</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>0.75</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>33c91ecc-b575-4bee-a286-d1a404ea9291</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_0122be2c-f470-478d-8412-0200c670ac89">
    <cim:IdentifiedObject.name>TROLLFALLEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16fa0367-f702-43f3-8462-f1ed5be6c112" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>4.999998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>0122be2c-f470-478d-8412-0200c670ac89</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_d67a9ba8-0d53-44f1-95f6-e749dfcea3b1">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04bc67f0-fc8e-4c6a-a63a-56ccc4595875" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d66956c2-141a-404b-b5f3-0e190f78df21" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_d78e3f06-ae59-447c-a62f-5e789900c57a" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>d67a9ba8-0d53-44f1-95f6-e749dfcea3b1</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_d78e3f06-ae59-447c-a62f-5e789900c57a">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_01021d8d-7e36-4c1a-bcd3-8555179699b8" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>d78e3f06-ae59-447c-a62f-5e789900c57a</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_e0240be9-4b8b-4faa-9053-d4974c2a1205">
    <cim:IdentifiedObject.name>STUPET_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_fb63101f-89f8-4022-b50d-7456d6996e90" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_024d4293-7af9-4d70-8460-7b5c3e83a56a" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>150</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>e0240be9-4b8b-4faa-9053-d4974c2a1205</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_024d4293-7af9-4d70-8460-7b5c3e83a56a">
    <cim:IdentifiedObject.name>STUPET_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>285</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>285</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>024d4293-7af9-4d70-8460-7b5c3e83a56a</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_3f827787-5f6f-4d08-9ade-1f6998ec52fb">
    <cim:IdentifiedObject.name>STORTRÄSK_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f41af37d-1fcc-4d2c-abc6-acfc2ad02457" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_78510201-2421-4cbc-bfaf-0603ea20a3fb" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>250</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_4a6490fe-d035-4f15-bd45-b1aa00f86856" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>125</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-25</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
