    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_a733fb91-753a-42e7-aeb9-9c1518315900" />
    <cim:IdentifiedObject.mRID>834fb6f5-8b0d-44b1-8720-a8806eec3b2b</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_01d41b8c-ebce-4f39-a3f4-6583fe43ffe4">
    <cim:IdentifiedObject.name>ST3_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d6ceab59-8b92-45e0-950a-7110f08b6b4c" />
    <cim:IdentifiedObject.mRID>01d41b8c-ebce-4f39-a3f4-6583fe43ffe4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_da75babf-b1c2-43e0-b7f0-d9f99c5c0a38">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_01d41b8c-ebce-4f39-a3f4-6583fe43ffe4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1154.701</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>da75babf-b1c2-43e0-b7f0-d9f99c5c0a38</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_79fe1457-7de7-4a78-a3a2-b8fb80874a1e">
    <cim:IdentifiedObject.name>ST3_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bcab6539-a446-44b4-b60c-27bafeeea8eb" />
    <cim:IdentifiedObject.mRID>79fe1457-7de7-4a78-a3a2-b8fb80874a1e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ea02de72-4661-474c-9086-adbdf7ddb14e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79fe1457-7de7-4a78-a3a2-b8fb80874a1e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>5773.505</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ea02de72-4661-474c-9086-adbdf7ddb14e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_955e71b5-1921-42c8-be3f-8bcbdc8b0149">
    <cim:IdentifiedObject.name>STUPET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for STUPET_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>955e71b5-1921-42c8-be3f-8bcbdc8b0149</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_c94d4357-20df-43a7-955e-ca3109c17d39">
    <cim:IdentifiedObject.name>STUPET_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_ed42696c-b2fc-49b6-95bf-7561d656e91a" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>48</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_955e71b5-1921-42c8-be3f-8bcbdc8b0149" />
    <cim:IdentifiedObject.mRID>c94d4357-20df-43a7-955e-ca3109c17d39</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_66d3b72b-1ccc-4cb3-abe0-108af5eac013">
    <cim:IdentifiedObject.name>STUPET_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_a3d65b24-0a9f-4176-8f60-8ea54764fb4e" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_955e71b5-1921-42c8-be3f-8bcbdc8b0149" />
    <cim:IdentifiedObject.mRID>66d3b72b-1ccc-4cb3-abe0-108af5eac013</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_db8b00fd-5d23-4155-ba05-21a72ce54496">
    <cim:IdentifiedObject.name>STUPET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a3d65b24-0a9f-4176-8f60-8ea54764fb4e" />
    <cim:IdentifiedObject.mRID>db8b00fd-5d23-4155-ba05-21a72ce54496</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_feeb2c80-d7c3-40a6-896c-f41058d13db7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_db8b00fd-5d23-4155-ba05-21a72ce54496" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>16980.9</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>feeb2c80-d7c3-40a6-896c-f41058d13db7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b9ad9b76-2d31-4686-83b3-a5f86c5348ee">
    <cim:IdentifiedObject.name>STUPET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ed42696c-b2fc-49b6-95bf-7561d656e91a" />
    <cim:IdentifiedObject.mRID>b9ad9b76-2d31-4686-83b3-a5f86c5348ee</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_576fe1c5-2992-4a24-a3a8-ca4be7b31598">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b9ad9b76-2d31-4686-83b3-a5f86c5348ee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>721.6882</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>576fe1c5-2992-4a24-a3a8-ca4be7b31598</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_3852b69e-22d2-41cb-b370-fb372ddcde19">
    <cim:IdentifiedObject.name>STUPET_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for STUPET_G3</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>3852b69e-22d2-41cb-b370-fb372ddcde19</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_985e4fc4-fe54-4366-8877-48eb7d37f27b">
    <cim:IdentifiedObject.name>STUPET_G3_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_866fc32a-f850-4b5e-b968-c7b3a2ff9fdb" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>9.1125</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_3852b69e-22d2-41cb-b370-fb372ddcde19" />
    <cim:IdentifiedObject.mRID>985e4fc4-fe54-4366-8877-48eb7d37f27b</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_d0f554d7-7516-4af0-b650-67789de684ed">
    <cim:IdentifiedObject.name>STUPET_G3_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_ef581eee-269b-4004-bde2-ffe1b581ec6b" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_3852b69e-22d2-41cb-b370-fb372ddcde19" />
    <cim:IdentifiedObject.mRID>d0f554d7-7516-4af0-b650-67789de684ed</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_b764e749-3b97-4d85-94d8-6dcd36c70e8c">
    <cim:IdentifiedObject.name>STUPET_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ef581eee-269b-4004-bde2-ffe1b581ec6b" />
    <cim:IdentifiedObject.mRID>b764e749-3b97-4d85-94d8-6dcd36c70e8c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4ce46be8-891a-4946-9a03-035e1f0a277b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b764e749-3b97-4d85-94d8-6dcd36c70e8c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>10188.54</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4ce46be8-891a-4946-9a03-035e1f0a277b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_8cd6e467-6a1a-410a-bade-7d8972ba4787">
    <cim:IdentifiedObject.name>STUPET_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_866fc32a-f850-4b5e-b968-c7b3a2ff9fdb" />
    <cim:IdentifiedObject.mRID>8cd6e467-6a1a-410a-bade-7d8972ba4787</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_db4de144-2662-4442-97a7-c0dc81aef603">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8cd6e467-6a1a-410a-bade-7d8972ba4787" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1283.001</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>db4de144-2662-4442-97a7-c0dc81aef603</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_36ce73b1-57da-4ef9-a461-97c0c5a7249e">
    <cim:IdentifiedObject.name>STUPET_G4_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for STUPET_G4</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>36ce73b1-57da-4ef9-a461-97c0c5a7249e</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_e55dda29-30b8-4259-bf9f-89037aefaf90">
    <cim:IdentifiedObject.name>STUPET_G4_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_0cee0da2-6644-43a8-b8c8-789f194ea8de" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>5.4675</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_36ce73b1-57da-4ef9-a461-97c0c5a7249e" />
    <cim:IdentifiedObject.mRID>e55dda29-30b8-4259-bf9f-89037aefaf90</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_b6d18a26-9bed-467a-88dc-6527fcd8381d">
    <cim:IdentifiedObject.name>STUPET_G4_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_b4922fd6-9214-45e7-9b59-5f37bf6f24f8" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_36ce73b1-57da-4ef9-a461-97c0c5a7249e" />
    <cim:IdentifiedObject.mRID>b6d18a26-9bed-467a-88dc-6527fcd8381d</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_8c328836-d787-4bbf-a3c8-6dd0444aa4c8">
    <cim:IdentifiedObject.name>STUPET_G4_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0cee0da2-6644-43a8-b8c8-789f194ea8de" />
    <cim:IdentifiedObject.mRID>8c328836-d787-4bbf-a3c8-6dd0444aa4c8</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ec911906-3670-4cb0-a7e5-9eb2f5dc78f4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8c328836-d787-4bbf-a3c8-6dd0444aa4c8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2138.335</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ec911906-3670-4cb0-a7e5-9eb2f5dc78f4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d93bd220-11ff-49b0-90b9-b975b9d89fc8">
    <cim:IdentifiedObject.name>STUPET_G4_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b4922fd6-9214-45e7-9b59-5f37bf6f24f8" />
    <cim:IdentifiedObject.mRID>d93bd220-11ff-49b0-90b9-b975b9d89fc8</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_31fbdac3-798f-4f6e-ad5c-b9fa15098921">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d93bd220-11ff-49b0-90b9-b975b9d89fc8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>16980.9</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>31fbdac3-798f-4f6e-ad5c-b9fa15098921</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_cf1e3acd-c58c-4677-b0ea-6ce16cd866ed">
    <cim:IdentifiedObject.name>ST6_T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c18dfa4-7d26-45a0-acb7-1c62fc3be5b3" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>cf1e3acd-c58c-4677-b0ea-6ce16cd866ed</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_8e4a048d-32f2-47ac-86fc-1f59ff055025">
    <cim:IdentifiedObject.name>ST6_T1 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_9e0704f9-e3bd-46e9-b792-88c5dae6d262" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>11</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_cf1e3acd-c58c-4677-b0ea-6ce16cd866ed" />
    <cim:IdentifiedObject.mRID>8e4a048d-32f2-47ac-86fc-1f59ff055025</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_c99377da-09fb-43ef-8687-7b4a3c2d9a17">
    <cim:IdentifiedObject.name>ST6_T1 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_c0e8ba0b-fb36-4d3d-9ac1-a13840a603c4" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>50</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>18.75</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_cf1e3acd-c58c-4677-b0ea-6ce16cd866ed" />
    <cim:IdentifiedObject.mRID>c99377da-09fb-43ef-8687-7b4a3c2d9a17</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_ad8f54e9-0d47-4f30-99d4-d6b116877d5c">
    <cim:IdentifiedObject.name>$TAPC_43</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>15</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>8</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>50</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>8</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_3cd2a2ba-b05d-407a-92bd-e3fe1acf65d7" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.25</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_c99377da-09fb-43ef-8687-7b4a3c2d9a17" />
    <cim:IdentifiedObject.mRID>ad8f54e9-0d47-4f30-99d4-d6b116877d5c</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_3cd2a2ba-b05d-407a-92bd-e3fe1acf65d7">
    <cim:IdentifiedObject.name>ST6_T1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_6fe35f44-f287-48b8-b831-fddd5549dab9" />
    <cim:IdentifiedObject.mRID>3cd2a2ba-b05d-407a-92bd-e3fe1acf65d7</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_36038e3d-5d9f-4ca6-83f1-33fc5bef6785">
    <cim:IdentifiedObject.name>ST6_T1</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>36038e3d-5d9f-4ca6-83f1-33fc5bef6785</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_81eed170-58fc-415c-a590-a588264bee23">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_0e010ee7-8174-4ab5-b9c7-4ed24a7e7d73">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.925</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_5c9bc62f-e6f5-499f-8d95-a4b71a1ee91e">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_085e7b34-cb67-4c37-9012-bab2eb07faeb">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_edb46554-7804-4035-84f6-978c981b28bd">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e4055fc0-c60b-4d5b-8345-903575a65e04">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.975</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_1ec89cb1-8016-4cd3-98d1-e22739830908">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_aa926802-6db5-475a-977a-b43f2a72ecca">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e7bc9c8d-dfec-416e-b770-4201bfffc078">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e9802002-906f-46cf-a4ea-b5476e9987dc">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_dd29094b-8341-4af4-a413-314be2ccc0cd">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c91a9961-0437-4a55-bdf9-f3a54d7e07fe">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_0151c296-602f-44d9-85ad-a5586603181c">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_002aaa6c-b292-460b-b97d-ebb82faca2b1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.075</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_2f0f5452-a774-4aab-b781-cc4b8bd7e5f8">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_36038e3d-5d9f-4ca6-83f1-33fc5bef6785" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_b67ee4d1-fafd-4b18-8d20-1201e4e98d97">
    <cim:IdentifiedObject.name>ST6_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c0e8ba0b-fb36-4d3d-9ac1-a13840a603c4" />
    <cim:IdentifiedObject.mRID>b67ee4d1-fafd-4b18-8d20-1201e4e98d97</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9b87241b-3d02-485f-8f02-95c286ee3a02">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b67ee4d1-fafd-4b18-8d20-1201e4e98d97" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>115.4701</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9b87241b-3d02-485f-8f02-95c286ee3a02</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d46371a7-d5b9-4d44-9d6a-182ba440a6a6">
    <cim:IdentifiedObject.name>ST6_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9e0704f9-e3bd-46e9-b792-88c5dae6d262" />
    <cim:IdentifiedObject.mRID>d46371a7-d5b9-4d44-9d6a-182ba440a6a6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c919e48c-8dc0-4bce-bb50-d50e089a0fa7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d46371a7-d5b9-4d44-9d6a-182ba440a6a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>524.8641</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c919e48c-8dc0-4bce-bb50-d50e089a0fa7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_bde75e02-02ed-453f-8a4a-1fad9c00bd32">
    <cim:IdentifiedObject.name>STUPET_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for STUPET_G2</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>bde75e02-02ed-453f-8a4a-1fad9c00bd32</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_e9ef3313-112e-4307-83e8-13cfc45e9e40">
    <cim:IdentifiedObject.name>STUPET_G2_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_0006811f-1505-4595-91c8-87848839bd74" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>80.00001</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_bde75e02-02ed-453f-8a4a-1fad9c00bd32" />
    <cim:IdentifiedObject.mRID>e9ef3313-112e-4307-83e8-13cfc45e9e40</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_d122747a-3fbf-4695-b832-4ef971085926">
    <cim:IdentifiedObject.name>STUPET_G2_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_ef81bc62-1eba-48b0-acd3-4f2d7d8dae77" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_bde75e02-02ed-453f-8a4a-1fad9c00bd32" />
    <cim:IdentifiedObject.mRID>d122747a-3fbf-4695-b832-4ef971085926</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_8e23ec2e-ad56-43a0-8b68-3a5306c9b730">
    <cim:IdentifiedObject.name>STUPET_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ef81bc62-1eba-48b0-acd3-4f2d7d8dae77" />
    <cim:IdentifiedObject.mRID>8e23ec2e-ad56-43a0-8b68-3a5306c9b730</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9dcdad08-3b3a-4a5b-b1d5-724b6283c664">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8e23ec2e-ad56-43a0-8b68-3a5306c9b730" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>10188.54</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9dcdad08-3b3a-4a5b-b1d5-724b6283c664</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_4dd4b3ee-7dff-4a82-aacb-90c4eb311ce2">
    <cim:IdentifiedObject.name>STUPET_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0006811f-1505-4595-91c8-87848839bd74" />
    <cim:IdentifiedObject.mRID>4dd4b3ee-7dff-4a82-aacb-90c4eb311ce2</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_88a028ee-45c3-4bf1-8b67-a7420dfae5fb">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4dd4b3ee-7dff-4a82-aacb-90c4eb311ce2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>433.0129</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>88a028ee-45c3-4bf1-8b67-a7420dfae5fb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_111087bf-d1d1-4a26-bc6b-90e2b349c26a">
    <cim:IdentifiedObject.name>ST4_T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7a2ecd68-9507-46c4-b76c-fdbb8046c1e4" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>111087bf-d1d1-4a26-bc6b-90e2b349c26a</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_dfb49343-25a6-4a9c-b7dc-6cb703c8e41c">
    <cim:IdentifiedObject.name>ST4_T1 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_97e1e9f0-cea6-46a0-b194-d4a66568b7b6" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_69316d81-beb3-4136-bef2-7f9bd9ddda52" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_111087bf-d1d1-4a26-bc6b-90e2b349c26a" />
    <cim:IdentifiedObject.mRID>dfb49343-25a6-4a9c-b7dc-6cb703c8e41c</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_2cb7088a-d09e-4e01-adb3-21967776ab40">
    <cim:IdentifiedObject.name>ST4_T1 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_7727101c-624a-40b5-8916-77969fa7da56" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.075</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>50</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.25</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_111087bf-d1d1-4a26-bc6b-90e2b349c26a" />
    <cim:IdentifiedObject.mRID>2cb7088a-d09e-4e01-adb3-21967776ab40</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_686126dc-ad02-4e3d-964d-8c7e94a67646">
    <cim:IdentifiedObject.name>ST4_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_97e1e9f0-cea6-46a0-b194-d4a66568b7b6" />
    <cim:IdentifiedObject.mRID>686126dc-ad02-4e3d-964d-8c7e94a67646</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_10f42934-ab2b-4bb4-885a-499389774602">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_686126dc-ad02-4e3d-964d-8c7e94a67646" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>5773.505</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>10f42934-ab2b-4bb4-885a-499389774602</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_3ad6808f-6434-45ac-a832-0071b9565d73">
    <cim:IdentifiedObject.name>ST4_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7727101c-624a-40b5-8916-77969fa7da56" />
    <cim:IdentifiedObject.mRID>3ad6808f-6434-45ac-a832-0071b9565d73</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5c5604a3-a218-4848-9c72-e09c329fb3cc">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3ad6808f-6434-45ac-a832-0071b9565d73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1154.701</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5c5604a3-a218-4848-9c72-e09c329fb3cc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_10451f6a-672a-4fbb-b0af-591e9ca70117">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for YTTERFORSEN_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_01021d8d-7e36-4c1a-bcd3-8555179699b8" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>10451f6a-672a-4fbb-b0af-591e9ca70117</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_768ae5f1-3eae-4be2-9529-51e73881f842">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_dde072ef-514f-40c9-9cac-245d765d8f7b" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>13.66875</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_10451f6a-672a-4fbb-b0af-591e9ca70117" />
    <cim:IdentifiedObject.mRID>768ae5f1-3eae-4be2-9529-51e73881f842</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_4fcd1ebd-7895-479a-93d6-326c6fa1d317">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_b2df5562-b084-4e41-97cb-8edb3b56c2b8" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_10451f6a-672a-4fbb-b0af-591e9ca70117" />
    <cim:IdentifiedObject.mRID>4fcd1ebd-7895-479a-93d6-326c6fa1d317</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_47441014-f37d-43ed-bc00-b41fa9a82f84">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_dde072ef-514f-40c9-9cac-245d765d8f7b" />
    <cim:IdentifiedObject.mRID>47441014-f37d-43ed-bc00-b41fa9a82f84</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_fcc563ac-8ec5-4b1a-ad9d-e1cf5431e2b4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_47441014-f37d-43ed-bc00-b41fa9a82f84" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>855.3341</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fcc563ac-8ec5-4b1a-ad9d-e1cf5431e2b4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_8f804306-70f6-47b4-88d2-db3a3931b26d">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b2df5562-b084-4e41-97cb-8edb3b56c2b8" />
    <cim:IdentifiedObject.mRID>8f804306-70f6-47b4-88d2-db3a3931b26d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_83335b32-c3e8-4e22-89dc-867cbf402fb7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8f804306-70f6-47b4-88d2-db3a3931b26d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>6792.359</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>83335b32-c3e8-4e22-89dc-867cbf402fb7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_ce2b6e41-191e-48f4-9a76-f33da0323f05">
    <cim:IdentifiedObject.name>STORTRÄSK_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for STORTRÄSK_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ab05c6bb-2b8e-43f1-b04c-c96b4237bc95" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>ce2b6e41-191e-48f4-9a76-f33da0323f05</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_129d5a7b-ddc7-4370-9bdb-b2acf34bcaa5">
    <cim:IdentifiedObject.name>STORTRÄSK_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_7b2ba98a-59b3-4ca8-8eea-0511748e838d" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>250</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>10.935</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ce2b6e41-191e-48f4-9a76-f33da0323f05" />
    <cim:IdentifiedObject.mRID>129d5a7b-ddc7-4370-9bdb-b2acf34bcaa5</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_0fb4f943-cb24-4646-b675-b6572b24e358">
    <cim:IdentifiedObject.name>STORTRÄSK_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_bfc551c5-1736-402a-9770-a7dc68dee124" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>250</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ce2b6e41-191e-48f4-9a76-f33da0323f05" />
    <cim:IdentifiedObject.mRID>0fb4f943-cb24-4646-b675-b6572b24e358</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_7f6521c1-63e9-4438-8abc-c8e619f63169">
    <cim:IdentifiedObject.name>STORTRÄSK_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7b2ba98a-59b3-4ca8-8eea-0511748e838d" />
    <cim:IdentifiedObject.mRID>7f6521c1-63e9-4438-8abc-c8e619f63169</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c160662c-3866-4eed-a4e2-d92eb7d0e452">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7f6521c1-63e9-4438-8abc-c8e619f63169" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1069.168</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c160662c-3866-4eed-a4e2-d92eb7d0e452</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_0f26d8cf-073c-4477-b4af-4671ab8969be">
    <cim:IdentifiedObject.name>STORTRÄSK_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bfc551c5-1736-402a-9770-a7dc68dee124" />
    <cim:IdentifiedObject.mRID>0f26d8cf-073c-4477-b4af-4671ab8969be</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_050d203b-11f1-46b4-8797-6ff4ee70de85">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0f26d8cf-073c-4477-b4af-4671ab8969be" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>8490.449</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>050d203b-11f1-46b4-8797-6ff4ee70de85</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_a36cbeda-f0a6-443c-acbd-b5b59e77791d">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for VATTENDRAGET_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c887b647-a157-467e-843f-3d33f2a543f0" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>a36cbeda-f0a6-443c-acbd-b5b59e77791d</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_947928ee-c351-4489-bec6-aea15921cd1f">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_fae011e2-1158-44d4-9991-7656224928c1" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>600</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>4.55625</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_a36cbeda-f0a6-443c-acbd-b5b59e77791d" />
    <cim:IdentifiedObject.mRID>947928ee-c351-4489-bec6-aea15921cd1f</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_260b2a23-40e9-4890-b41c-3e775342c12d">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_3122e69b-0ed1-457b-87ac-882784b9a878" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>600</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_a36cbeda-f0a6-443c-acbd-b5b59e77791d" />
    <cim:IdentifiedObject.mRID>260b2a23-40e9-4890-b41c-3e775342c12d</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_abd83ea1-ee3b-4d58-b6a8-d2edbb387d39">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fae011e2-1158-44d4-9991-7656224928c1" />
    <cim:IdentifiedObject.mRID>abd83ea1-ee3b-4d58-b6a8-d2edbb387d39</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d09aeb32-4849-4593-8a38-4cb52cb53e17">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_abd83ea1-ee3b-4d58-b6a8-d2edbb387d39" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2566.002</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d09aeb32-4849-4593-8a38-4cb52cb53e17</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_63f4de77-f2ae-49bd-94b4-65d31227eb37">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3122e69b-0ed1-457b-87ac-882784b9a878" />
    <cim:IdentifiedObject.mRID>63f4de77-f2ae-49bd-94b4-65d31227eb37</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_23a66cb7-74a7-406c-8487-ddaeae78d1e9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_63f4de77-f2ae-49bd-94b4-65d31227eb37" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>20377.08</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>23a66cb7-74a7-406c-8487-ddaeae78d1e9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_aad08d5b-3a0a-4e03-b234-be37f45cbcbb">
    <cim:IdentifiedObject.name>ST5_T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_83f755ac-12c6-4a5f-86e5-000a56a468ec" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>aad08d5b-3a0a-4e03-b234-be37f45cbcbb</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_fed4755a-6374-4882-83e0-613bccb00b29">
    <cim:IdentifiedObject.name>ST5_T1 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_5a3246ea-13f1-43a7-86b5-fdf148153584" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>11</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_aad08d5b-3a0a-4e03-b234-be37f45cbcbb" />
    <cim:IdentifiedObject.mRID>fed4755a-6374-4882-83e0-613bccb00b29</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_2de1f781-9cf3-4d50-aaf9-dcb44b49e97a">
    <cim:IdentifiedObject.name>ST5_T1 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_6fb4bece-e4aa-49dd-a967-41cf402d7188" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>50</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>18.75</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_aad08d5b-3a0a-4e03-b234-be37f45cbcbb" />
    <cim:IdentifiedObject.mRID>2de1f781-9cf3-4d50-aaf9-dcb44b49e97a</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_a95db68b-0337-43ca-9331-005935878101">
    <cim:IdentifiedObject.name>$TAPC_44</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>15</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>8</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>50</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>5</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_0993e5b1-6319-412c-9f87-f30d54a6ac0c" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.25</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_2de1f781-9cf3-4d50-aaf9-dcb44b49e97a" />
    <cim:IdentifiedObject.mRID>a95db68b-0337-43ca-9331-005935878101</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_0993e5b1-6319-412c-9f87-f30d54a6ac0c">
    <cim:IdentifiedObject.name>ST5_T1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_37e55f67-6130-4755-8b56-cd6894e7c857" />
    <cim:IdentifiedObject.mRID>0993e5b1-6319-412c-9f87-f30d54a6ac0c</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_bdb5fdb8-374e-4792-8042-f2dd7af5df70">
    <cim:IdentifiedObject.name>ST5_T1</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>bdb5fdb8-374e-4792-8042-f2dd7af5df70</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_97f7a2a9-6635-4921-b3ba-afe36744b101">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_530fb9c6-fd90-4bc2-b91d-9a2e063719b9">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.925</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_31df1ea8-2ce2-4d06-b0cf-dafa1aa3f370">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_2d57d243-8733-44a3-9713-01425dfafbe5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_7123e663-1b66-4f1d-8c9c-1be460158156">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_5c9855e4-66b0-44d2-aebd-7ab8eb665928">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.975</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_fdcf6fa8-28ea-467c-93db-6299cffc002c">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_2c68a445-4fb3-4e1c-8856-80ba0daf79f5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_d438395a-d736-4592-90af-8871b07dca40">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_38f29ec9-c645-402a-9823-5e52c6deceb3">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_fbf92d49-ddd4-49ab-af59-84223319e872">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f8ebe46e-32b9-44f4-b434-1b0508c4d7f2">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_8edabd3a-4303-4b23-aa8b-213141fe75b2">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_3f73f196-2cd0-4ce9-8cd4-5e62bc1b7ad7">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.075</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_637a7810-e03b-4541-91ca-85f7609234c5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.9075</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_bdb5fdb8-374e-4792-8042-f2dd7af5df70" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_9120f787-2bc2-4d27-8476-a54a596c9955">
    <cim:IdentifiedObject.name>ST5_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5a3246ea-13f1-43a7-86b5-fdf148153584" />
    <cim:IdentifiedObject.mRID>9120f787-2bc2-4d27-8476-a54a596c9955</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_bd7c5ece-d175-46a3-800e-9b78698daee0">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9120f787-2bc2-4d27-8476-a54a596c9955" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>524.8641</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bd7c5ece-d175-46a3-800e-9b78698daee0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_982bf87f-771b-4f5b-8b71-274c1b005c0f">
    <cim:IdentifiedObject.name>ST5_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6fb4bece-e4aa-49dd-a967-41cf402d7188" />
    <cim:IdentifiedObject.mRID>982bf87f-771b-4f5b-8b71-274c1b005c0f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7273f6a8-fe76-459b-8cec-a77bf28e7575">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_982bf87f-771b-4f5b-8b71-274c1b005c0f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>115.4701</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7273f6a8-fe76-459b-8cec-a77bf28e7575</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:BaseVoltage rdf:ID="_69316d81-beb3-4136-bef2-7f9bd9ddda52">
    <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>10</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>69316d81-beb3-4136-bef2-7f9bd9ddda52</cim:IdentifiedObject.mRID>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_a3f76225-3f99-40e5-87b5-94d67ebc43fd">
    <cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>50</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>a3f76225-3f99-40e5-87b5-94d67ebc43fd</cim:IdentifiedObject.mRID>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9">
    <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>20</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>a9b63ca4-efdc-40ec-9d8f-ec09036a22a9</cim:IdentifiedObject.mRID>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_fa648026-264b-4f1a-ba9d-0192ebca4f42">
    <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>135</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>fa648026-264b-4f1a-ba9d-0192ebca4f42</cim:IdentifiedObject.mRID>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_1e967212-2a14-42e9-ba84-a42e0f8c819d">
    <cim:IdentifiedObject.name>220</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>220</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>1e967212-2a14-42e9-ba84-a42e0f8c819d</cim:IdentifiedObject.mRID>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_b683970c-0d45-4b36-8026-7558de43a0b9">
    <cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>17</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>b683970c-0d45-4b36-8026-7558de43a0b9</cim:IdentifiedObject.mRID>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_a6cce540-2530-4ea0-96c4-aace6e03c5fc">
    <cim:IdentifiedObject.name>400</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>400</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>a6cce540-2530-4ea0-96c4-aace6e03c5fc</cim:IdentifiedObject.mRID>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_37d60bcc-0ee6-4add-a985-c5cb3d188d15">
    <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>11</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID>37d60bcc-0ee6-4add-a985-c5cb3d188d15</cim:IdentifiedObject.mRID>
  </cim:BaseVoltage>
  <cim:Terminal rdf:ID="_30f81de8-bb76-42f1-bded-111580c81059">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bd79bc01-d473-ce46-9271-6c8e26d22473" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b267ac72-2096-431f-882a-8139bc5c4615" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f95244bc-e9d6-4207-95a9-3077ff9c0ec8" />
    <cim:IdentifiedObject.mRID>30f81de8-bb76-42f1-bded-111580c81059</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_bd79bc01-d473-ce46-9271-6c8e26d22473">
    <cim:IdentifiedObject.name>16504</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>bd79bc01-d473-ce46-9271-6c8e26d22473</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_eccd2c0a-19f6-4bd8-9e2c-355dd2e5df3f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3974da5e-5f10-6c4c-94f5-f73b80e1ea47" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b267ac72-2096-431f-882a-8139bc5c4615" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca357d54-01ea-4ed0-acb0-4ffac3da7c39" />
    <cim:IdentifiedObject.mRID>eccd2c0a-19f6-4bd8-9e2c-355dd2e5df3f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_3974da5e-5f10-6c4c-94f5-f73b80e1ea47">
    <cim:IdentifiedObject.name>14705</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>3974da5e-5f10-6c4c-94f5-f73b80e1ea47</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0452cdae-962d-4aaf-9067-e4430d9e6231">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53a30c75-4c99-4060-a421-7517f31adffb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a7e1e9c-f287-43d7-827d-79110109b204" />
    <cim:IdentifiedObject.mRID>0452cdae-962d-4aaf-9067-e4430d9e6231</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97ede1fb-d635-4e4e-aace-28a6fd1d5e8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f357debd-2498-7541-8b90-ec628d614091" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e29b829-b840-4d5d-ad7b-4721c59a58e2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e57cf9e0-4de6-4f09-8e47-60c749d290d0" />
    <cim:IdentifiedObject.mRID>97ede1fb-d635-4e4e-aace-28a6fd1d5e8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f357debd-2498-7541-8b90-ec628d614091">
    <cim:IdentifiedObject.name>19304</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f357debd-2498-7541-8b90-ec628d614091</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_06240aa2-6e37-4bed-a933-77de2c065614">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_459ec80d-2f20-5044-9be9-bcd97142ff0a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e29b829-b840-4d5d-ad7b-4721c59a58e2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5f099f7-8a8d-48e1-86b2-60048211fb83" />
    <cim:IdentifiedObject.mRID>06240aa2-6e37-4bed-a933-77de2c065614</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_459ec80d-2f20-5044-9be9-bcd97142ff0a">
    <cim:IdentifiedObject.name>10104</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>459ec80d-2f20-5044-9be9-bcd97142ff0a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1b60e771-8faa-4bee-9494-b56eccd1b817">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e7ec2a28-828c-6747-ba7d-527c57911680" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2df8633-f95a-410c-bc0f-2a1abaf92880" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24435a12-d43c-4da6-8f49-28dd1185aaa3" />
    <cim:IdentifiedObject.mRID>1b60e771-8faa-4bee-9494-b56eccd1b817</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e7ec2a28-828c-6747-ba7d-527c57911680">
    <cim:IdentifiedObject.name>19306</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e7ec2a28-828c-6747-ba7d-527c57911680</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b5918759-f4ba-46b0-8b64-b05aec76d465">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f5628a45-fb24-bd40-8cd4-22a4a40652f4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2df8633-f95a-410c-bc0f-2a1abaf92880" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d5f78c7-48ee-47cf-9817-80edb20fecce" />
    <cim:IdentifiedObject.mRID>b5918759-f4ba-46b0-8b64-b05aec76d465</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f5628a45-fb24-bd40-8cd4-22a4a40652f4">
    <cim:IdentifiedObject.name>15604</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f5628a45-fb24-bd40-8cd4-22a4a40652f4</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f24d520a-d877-45d8-bcbd-f193df1a6099">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa891498-e36e-44c8-a7db-cf063da33c93" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0214a320-0175-4164-b3a1-d389b8b79730" />
    <cim:IdentifiedObject.mRID>f24d520a-d877-45d8-bcbd-f193df1a6099</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a41944b4-971c-4dce-a028-83ea8db33418">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_62133d55-49a7-f042-90a9-f3d145f59427" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d78418ce-7741-48a3-9301-18661647c908" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46c0fac4-0ed8-408f-98c1-761459aecf11" />
    <cim:IdentifiedObject.mRID>a41944b4-971c-4dce-a028-83ea8db33418</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_62133d55-49a7-f042-90a9-f3d145f59427">
    <cim:IdentifiedObject.name>10105</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>62133d55-49a7-f042-90a9-f3d145f59427</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f046e424-f2fd-4156-9686-19a6a27d062c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f2d69bcd-8541-134e-923e-807d35f81764" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d78418ce-7741-48a3-9301-18661647c908" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_665be464-6f8b-4257-a817-b0e7e5e77a55" />
    <cim:IdentifiedObject.mRID>f046e424-f2fd-4156-9686-19a6a27d062c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f2d69bcd-8541-134e-923e-807d35f81764">
    <cim:IdentifiedObject.name>19305</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f2d69bcd-8541-134e-923e-807d35f81764</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ad74ae47-5925-4129-bff2-1e8de55432df">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_dd2b61ba-8573-864b-b4ce-5c07fac88177" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_877b0778-89f2-4a78-89f0-6391553b97d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_429f0175-0895-4aac-b206-5e0d5c716bbf" />
    <cim:IdentifiedObject.mRID>ad74ae47-5925-4129-bff2-1e8de55432df</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_dd2b61ba-8573-864b-b4ce-5c07fac88177">
    <cim:IdentifiedObject.name>19307</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>dd2b61ba-8573-864b-b4ce-5c07fac88177</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6822bd83-68d5-427f-989d-fa9974e951c8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_b6fc40e7-4d4d-2d45-9e07-cb051d7e2906" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_877b0778-89f2-4a78-89f0-6391553b97d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b2c4c0b-b6e6-4611-9eda-f1bacc6d3f8a" />
    <cim:IdentifiedObject.mRID>6822bd83-68d5-427f-989d-fa9974e951c8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_b6fc40e7-4d4d-2d45-9e07-cb051d7e2906">
    <cim:IdentifiedObject.name>15605</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>b6fc40e7-4d4d-2d45-9e07-cb051d7e2906</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_dcbf5962-3d51-43f3-9a37-8b0106900008">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e15fa6d3-f5ff-45e2-9755-067f49370954" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb1ed7ad-cd07-44df-af92-de0d75aefa8f" />
    <cim:IdentifiedObject.mRID>dcbf5962-3d51-43f3-9a37-8b0106900008</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae388578-ac84-414c-bae3-e96b26f93cdb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e15fa6d3-f5ff-45e2-9755-067f49370954" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_160f8fdb-78a4-4421-8418-65ed3420d324" />
    <cim:IdentifiedObject.mRID>ae388578-ac84-414c-bae3-e96b26f93cdb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fecca352-0c4c-4bfe-b161-973e2a47e133">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f42f92e-8e2d-461f-a824-6e93b90e1ee7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21020a5f-98af-4c8a-8713-b99d134ea8e5" />
    <cim:IdentifiedObject.mRID>fecca352-0c4c-4bfe-b161-973e2a47e133</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0701bc80-d57d-4b89-9a30-3057f32bdb24">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f42f92e-8e2d-461f-a824-6e93b90e1ee7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0d6e2b65-a7d9-4eef-a96e-fdc39af9b599" />
    <cim:IdentifiedObject.mRID>0701bc80-d57d-4b89-9a30-3057f32bdb24</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8cf669a4-9511-4196-b10b-0eedfb80060d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b235ab2-8839-40a1-aca8-0c0714eb7b5d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8ccc79d-cf9c-45ff-ad5b-96e95dea3cd1" />
    <cim:IdentifiedObject.mRID>8cf669a4-9511-4196-b10b-0eedfb80060d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc817a0a-b238-47c8-8246-ea90a642be2b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b235ab2-8839-40a1-aca8-0c0714eb7b5d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9875a828-0497-4ef7-ab25-a4c929d81e51" />
    <cim:IdentifiedObject.mRID>bc817a0a-b238-47c8-8246-ea90a642be2b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4b5df24-da54-470d-88e1-da7ab469f942">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de0e057c-077d-445d-a92f-0037496cbd59" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1407f538-a846-4c8c-9600-d789ee77ec5a" />
    <cim:IdentifiedObject.mRID>d4b5df24-da54-470d-88e1-da7ab469f942</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61aaee33-5aa2-47c9-afce-bd2dac886810">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de0e057c-077d-445d-a92f-0037496cbd59" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a37a8ee-d0da-41d8-af8b-72ab120db68d" />
    <cim:IdentifiedObject.mRID>61aaee33-5aa2-47c9-afce-bd2dac886810</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60dbe887-b934-4603-bb62-6425427fb80c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0fa5e31b-c9dc-4660-b2ad-ec9b153d1c91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e49cfef7-bf27-49db-a0ae-f62f445a34ba" />
    <cim:IdentifiedObject.mRID>60dbe887-b934-4603-bb62-6425427fb80c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d96543ca-9fca-4119-a440-c62bd46a2bcf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0fa5e31b-c9dc-4660-b2ad-ec9b153d1c91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7f4b9e1-f739-4da1-8f3c-e96b213879cc" />
    <cim:IdentifiedObject.mRID>d96543ca-9fca-4119-a440-c62bd46a2bcf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a613e27f-05ff-4230-90c1-8fa7509d2873">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02d4daa0-70fd-4b74-b7fe-12e912021e54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af586d28-47f0-4a42-a1c4-a1786125a98e" />
    <cim:IdentifiedObject.mRID>a613e27f-05ff-4230-90c1-8fa7509d2873</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_152f0be6-99ba-4381-8820-7e71394ee943">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02d4daa0-70fd-4b74-b7fe-12e912021e54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb2f726a-bf8d-4197-8983-e49b45f837e9" />
    <cim:IdentifiedObject.mRID>152f0be6-99ba-4381-8820-7e71394ee943</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88371781-32cf-4d75-bf13-dd0819a61bc5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7ada3f0-b7b9-4be9-93f1-94bce1a5db47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d7a5379f-ca55-4bc5-b756-9d9969d86290" />
    <cim:IdentifiedObject.mRID>88371781-32cf-4d75-bf13-dd0819a61bc5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_62521d1d-e254-463e-b35b-e184230651d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7ada3f0-b7b9-4be9-93f1-94bce1a5db47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>62521d1d-e254-463e-b35b-e184230651d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5493da49-897f-45d3-84f2-f5ab73ef3e62">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8efa5974-3c10-4d27-9ace-106405ffd185" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>5493da49-897f-45d3-84f2-f5ab73ef3e62</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e159ef4f-46e9-4af6-a62b-fded34f63cdc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8efa5974-3c10-4d27-9ace-106405ffd185" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9875a828-0497-4ef7-ab25-a4c929d81e51" />
    <cim:IdentifiedObject.mRID>e159ef4f-46e9-4af6-a62b-fded34f63cdc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3cd76d7-5da8-4c68-99ea-a05d0b86ebf5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bee9f580-f17f-44b3-ac27-ab73c26e9c11" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca357d54-01ea-4ed0-acb0-4ffac3da7c39" />
    <cim:IdentifiedObject.mRID>a3cd76d7-5da8-4c68-99ea-a05d0b86ebf5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9709def5-3364-49e6-91d6-421823be3ad0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bee9f580-f17f-44b3-ac27-ab73c26e9c11" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_079827fd-2101-47ba-98f9-42e331e7be41" />
    <cim:IdentifiedObject.mRID>9709def5-3364-49e6-91d6-421823be3ad0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_390c5adb-5f59-4840-bc0f-1200b6e45d93">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9105436-4e67-487f-abb6-be2b4ffc0263" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24435a12-d43c-4da6-8f49-28dd1185aaa3" />
    <cim:IdentifiedObject.mRID>390c5adb-5f59-4840-bc0f-1200b6e45d93</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9d42c3d7-8615-4d43-a7e4-485e3776f623">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9105436-4e67-487f-abb6-be2b4ffc0263" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a37a8ee-d0da-41d8-af8b-72ab120db68d" />
    <cim:IdentifiedObject.mRID>9d42c3d7-8615-4d43-a7e4-485e3776f623</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61f99361-9a9e-4134-800f-6c6de5e17d33">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23e122d9-8276-4a5f-ab1d-0940d36656ef" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46f34fba-82a5-47c5-9fa0-7d154863a5fc" />
    <cim:IdentifiedObject.mRID>61f99361-9a9e-4134-800f-6c6de5e17d33</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_92816416-2fc4-461a-89fb-ac2fdcdd5c32">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23e122d9-8276-4a5f-ab1d-0940d36656ef" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9fbbbc9c-9e6a-4a15-bfec-bb1d9a5cdfa9" />
    <cim:IdentifiedObject.mRID>92816416-2fc4-461a-89fb-ac2fdcdd5c32</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4c926751-8b03-42b6-9363-7e70da8424d2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6ec642d-7b17-482e-ac23-4a4b46953ab9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3993e28e-9e37-43ad-b711-75ae8dc1b209" />
    <cim:IdentifiedObject.mRID>4c926751-8b03-42b6-9363-7e70da8424d2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d576843-e79b-468c-bdea-3b4206623c89">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6ec642d-7b17-482e-ac23-4a4b46953ab9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_430b56b5-d106-48e6-b5bf-7a7a766f69c1" />
    <cim:IdentifiedObject.mRID>5d576843-e79b-468c-bdea-3b4206623c89</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb78a641-5a8c-4445-a07c-3fa7059ba087">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d065ec9-5f11-4c68-beda-59ca6e9d0bbb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_602f8e78-6ec8-47cd-b3e6-1f0cddd97827" />
    <cim:IdentifiedObject.mRID>bb78a641-5a8c-4445-a07c-3fa7059ba087</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e423e20-218f-4869-8eb9-83524d0f7f86">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d065ec9-5f11-4c68-beda-59ca6e9d0bbb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3993e28e-9e37-43ad-b711-75ae8dc1b209" />
    <cim:IdentifiedObject.mRID>5e423e20-218f-4869-8eb9-83524d0f7f86</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4b8509c-3597-48b0-8dd4-008a758fc295">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e8ef2c6-5a10-4562-b8b9-95f19c19135b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_285b824f-5610-4d21-be67-d2edea34e0b9" />
    <cim:IdentifiedObject.mRID>c4b8509c-3597-48b0-8dd4-008a758fc295</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e0a22ef-711f-4334-a324-3da73901a060">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e8ef2c6-5a10-4562-b8b9-95f19c19135b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41034ca5-c680-40d3-838d-3d6658340973" />
    <cim:IdentifiedObject.mRID>0e0a22ef-711f-4334-a324-3da73901a060</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cba46473-9a56-48d5-a947-8155ab198585">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7e4db8cf-f96d-e341-b78c-699520013b8f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_846117e4-d436-4b37-a4b3-6a8d6eaae2bc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_732a88b7-9b33-4b56-8dc2-30f647d8edde" />
    <cim:IdentifiedObject.mRID>cba46473-9a56-48d5-a947-8155ab198585</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7e4db8cf-f96d-e341-b78c-699520013b8f">
    <cim:IdentifiedObject.name>18604</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7e4db8cf-f96d-e341-b78c-699520013b8f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f51541c5-a3b9-43ac-92d2-e6d91e26c645">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d3b63f3f-1ac3-0e4f-ac65-2da391b4a76c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_846117e4-d436-4b37-a4b3-6a8d6eaae2bc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f927aa2-a76f-49b6-9619-c6fce065b373" />
    <cim:IdentifiedObject.mRID>f51541c5-a3b9-43ac-92d2-e6d91e26c645</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d3b63f3f-1ac3-0e4f-ac65-2da391b4a76c">
    <cim:IdentifiedObject.name>14504</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d3b63f3f-1ac3-0e4f-ac65-2da391b4a76c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_99df3451-3f7e-4e59-b58e-f32015117d50">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_014bafd1-0cfc-40c5-84ea-db397d0493c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce342e3e-7ddc-41f9-a7b9-587b10c46b49" />
    <cim:IdentifiedObject.mRID>99df3451-3f7e-4e59-b58e-f32015117d50</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b56aac8d-74bc-46c7-8eca-183a0b7e2a6d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_014bafd1-0cfc-40c5-84ea-db397d0493c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>b56aac8d-74bc-46c7-8eca-183a0b7e2a6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8b07305c-364a-4994-a8c5-83b31851cb40">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1817ff9e-1cda-4edd-b035-0309929e3c8d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c90f393-7109-4c25-a3fc-c7b7259c9487" />
    <cim:IdentifiedObject.mRID>8b07305c-364a-4994-a8c5-83b31851cb40</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_71f494be-f91b-459b-94d8-52019e9455dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1817ff9e-1cda-4edd-b035-0309929e3c8d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b8710c9-7708-4b79-b3de-40cd4fbcd879" />
    <cim:IdentifiedObject.mRID>71f494be-f91b-459b-94d8-52019e9455dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2dac48ab-1e49-40b2-a75c-edfac22acbcb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eaaaebe2-a455-4abc-ae11-992e1f52288b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_430b56b5-d106-48e6-b5bf-7a7a766f69c1" />
    <cim:IdentifiedObject.mRID>2dac48ab-1e49-40b2-a75c-edfac22acbcb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_503371db-7475-412c-9d28-19a25d2c9050">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eaaaebe2-a455-4abc-ae11-992e1f52288b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d90dbc96-7ebd-4bb2-b6a8-28916192fca8" />
    <cim:IdentifiedObject.mRID>503371db-7475-412c-9d28-19a25d2c9050</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb3f9b8e-36c6-4802-be0d-54613283c79b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3eda022d-a518-dd45-b10d-b96b3d2cc3a5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f2229b2-faec-4594-ad5d-0414e3985ce6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24cf1679-739e-4dd8-be4f-79cb9f426094" />
    <cim:IdentifiedObject.mRID>cb3f9b8e-36c6-4802-be0d-54613283c79b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_3eda022d-a518-dd45-b10d-b96b3d2cc3a5">
    <cim:IdentifiedObject.name>11101</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>3eda022d-a518-dd45-b10d-b96b3d2cc3a5</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0bca2f55-7f25-49c4-8221-d0ab3005d6da">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5bb0e298-5038-1e43-84ee-8082670bdb35" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f2229b2-faec-4594-ad5d-0414e3985ce6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83361d43-8e46-4c13-b64d-260ce3191ca3" />
    <cim:IdentifiedObject.mRID>0bca2f55-7f25-49c4-8221-d0ab3005d6da</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5bb0e298-5038-1e43-84ee-8082670bdb35">
    <cim:IdentifiedObject.name>10904</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5bb0e298-5038-1e43-84ee-8082670bdb35</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2eb36049-307f-44a0-a6de-1deadc450add">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d34a846-06bd-4812-a4e3-249e80e6ed21" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_429f0175-0895-4aac-b206-5e0d5c716bbf" />
    <cim:IdentifiedObject.mRID>2eb36049-307f-44a0-a6de-1deadc450add</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dcd9d980-8158-4982-ad98-b94ce3d321c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d34a846-06bd-4812-a4e3-249e80e6ed21" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31f66e3c-bd5d-4604-87d3-8a3ac67a6fd1" />
    <cim:IdentifiedObject.mRID>dcd9d980-8158-4982-ad98-b94ce3d321c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_72ac78fe-e058-4d14-a27e-e3e35c2263db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_256fa7e4-4b84-4f90-b577-4607ad7238af" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c011daf7-6387-4a87-8f39-07b8132e976c" />
    <cim:IdentifiedObject.mRID>72ac78fe-e058-4d14-a27e-e3e35c2263db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c3baf26e-7f02-4cd8-895f-80ea7e893fc3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_256fa7e4-4b84-4f90-b577-4607ad7238af" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f62712f-4ebf-49c1-90a4-e2ec47ef5e85" />
    <cim:IdentifiedObject.mRID>c3baf26e-7f02-4cd8-895f-80ea7e893fc3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37381e5f-36c8-4e86-9b2f-26b5e43adab9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f9c09084-e2d9-a044-95a7-cf8bb5c31fde" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e02e1166-1c43-4a4d-8c5a-82298ee0c8f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_96a54e72-2a74-4b95-a323-adba47692bfa" />
    <cim:IdentifiedObject.mRID>37381e5f-36c8-4e86-9b2f-26b5e43adab9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f9c09084-e2d9-a044-95a7-cf8bb5c31fde">
    <cim:IdentifiedObject.name>13004</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f9c09084-e2d9-a044-95a7-cf8bb5c31fde</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_37b6d57e-d459-422a-8b81-d612a9ead26c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6e0790ed-fa26-0a46-9fb7-45773e9f458d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e02e1166-1c43-4a4d-8c5a-82298ee0c8f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a09ee5dc-f129-4c88-bc8d-527f8bf8bd41" />
    <cim:IdentifiedObject.mRID>37b6d57e-d459-422a-8b81-d612a9ead26c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6e0790ed-fa26-0a46-9fb7-45773e9f458d">
    <cim:IdentifiedObject.name>10207</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6e0790ed-fa26-0a46-9fb7-45773e9f458d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_263e3bf3-9c4a-4a0e-84f4-7c78ad0ff26b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95485378-93dd-42d0-900e-70d5afba5864" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb2f726a-bf8d-4197-8983-e49b45f837e9" />
    <cim:IdentifiedObject.mRID>263e3bf3-9c4a-4a0e-84f4-7c78ad0ff26b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_631bcc40-1df2-4320-8d7c-9d8b42b09a9f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95485378-93dd-42d0-900e-70d5afba5864" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_954b741d-f33c-4c9b-a03f-8a05469bf9dd" />
    <cim:IdentifiedObject.mRID>631bcc40-1df2-4320-8d7c-9d8b42b09a9f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b044e05e-325e-4491-8858-536aa71f3cac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_440cbb9e-da50-0944-89f8-224e1dc4b46e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68576ea0-50b7-4484-997c-e18bc4feee91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_612a72ff-f014-4fda-90b8-d4226b16a2ae" />
    <cim:IdentifiedObject.mRID>b044e05e-325e-4491-8858-536aa71f3cac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_440cbb9e-da50-0944-89f8-224e1dc4b46e">
    <cim:IdentifiedObject.name>17506</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>440cbb9e-da50-0944-89f8-224e1dc4b46e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4dbed53e-7fa4-4e24-9bd5-c8996d72090c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_729aef5a-73ba-764b-9d1a-c9f7b3236b50" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68576ea0-50b7-4484-997c-e18bc4feee91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1e7bad7-8f9f-4ce3-8327-6795d7403814" />
    <cim:IdentifiedObject.mRID>4dbed53e-7fa4-4e24-9bd5-c8996d72090c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_729aef5a-73ba-764b-9d1a-c9f7b3236b50">
    <cim:IdentifiedObject.name>15606</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>729aef5a-73ba-764b-9d1a-c9f7b3236b50</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_19582994-4549-4b70-9e09-bd2873a91e79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_46c2ad19-b5bc-374d-9f13-28ba144e7fe5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31e184a9-e736-41d8-8c64-d1c230021303" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f088913d-a9b6-49cf-9b2c-3c0ff6c4cd31" />
    <cim:IdentifiedObject.mRID>19582994-4549-4b70-9e09-bd2873a91e79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_46c2ad19-b5bc-374d-9f13-28ba144e7fe5">
    <cim:IdentifiedObject.name>17105</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>46c2ad19-b5bc-374d-9f13-28ba144e7fe5</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_a772ce45-4abf-46a0-83af-64fff602d23e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_853a6ed6-95b1-d343-bce8-705a4d6055a2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31e184a9-e736-41d8-8c64-d1c230021303" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_426d869d-b71b-474b-b5a4-df71527b9ead" />
    <cim:IdentifiedObject.mRID>a772ce45-4abf-46a0-83af-64fff602d23e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_853a6ed6-95b1-d343-bce8-705a4d6055a2">
    <cim:IdentifiedObject.name>16605</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>853a6ed6-95b1-d343-bce8-705a4d6055a2</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_384976ef-99ef-4d26-858e-c9a34ebddabc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9afcddcb-575f-4c1c-81a1-711136f816ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_602f8e78-6ec8-47cd-b3e6-1f0cddd97827" />
    <cim:IdentifiedObject.mRID>384976ef-99ef-4d26-858e-c9a34ebddabc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed1b4ecf-f538-4293-9845-745bb6854190">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9afcddcb-575f-4c1c-81a1-711136f816ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd53021a-5b8e-4b7f-b5e0-1815b1ce5e01" />
    <cim:IdentifiedObject.mRID>ed1b4ecf-f538-4293-9845-745bb6854190</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_48753914-d9ad-4ac1-bd7e-f654a28646ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f33cb78-9fd1-45e3-8da4-b430cb73fb72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d90dbc96-7ebd-4bb2-b6a8-28916192fca8" />
    <cim:IdentifiedObject.mRID>48753914-d9ad-4ac1-bd7e-f654a28646ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a9522a9f-0fc7-484d-82bb-d0d8468ea32b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f33cb78-9fd1-45e3-8da4-b430cb73fb72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c011daf7-6387-4a87-8f39-07b8132e976c" />
    <cim:IdentifiedObject.mRID>a9522a9f-0fc7-484d-82bb-d0d8468ea32b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_893a845d-d57a-440e-8a84-b1a4373c65db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2dae6e96-9de1-467a-b789-2082040a3473" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_602f8e78-6ec8-47cd-b3e6-1f0cddd97827" />
    <cim:IdentifiedObject.mRID>893a845d-d57a-440e-8a84-b1a4373c65db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab339af8-4dc0-46c6-94b7-4140bcf0772d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2dae6e96-9de1-467a-b789-2082040a3473" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a95a3a2d-6275-41b3-a6a1-cc6708f0bd51" />
    <cim:IdentifiedObject.mRID>ab339af8-4dc0-46c6-94b7-4140bcf0772d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5228696b-ec05-424f-aa34-ca238e042b2a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_62b4c076-b320-4096-826d-bd76ac3b3c5d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_712bf48f-36c1-400d-a03d-628fd46bf5bd" />
    <cim:IdentifiedObject.mRID>5228696b-ec05-424f-aa34-ca238e042b2a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34b5be5f-f311-48b0-ac6f-b3f51eff0007">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_62b4c076-b320-4096-826d-bd76ac3b3c5d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1e7bad7-8f9f-4ce3-8327-6795d7403814" />
    <cim:IdentifiedObject.mRID>34b5be5f-f311-48b0-ac6f-b3f51eff0007</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76b5a49b-9d5e-41b0-af54-22bb4dc68b6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d7deae94-d8ab-4567-9d0a-f158744ca990" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>76b5a49b-9d5e-41b0-af54-22bb4dc68b6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11ceecb8-a2d8-42b4-82e7-48d3e05a5493">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d7deae94-d8ab-4567-9d0a-f158744ca990" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1407f538-a846-4c8c-9600-d789ee77ec5a" />
    <cim:IdentifiedObject.mRID>11ceecb8-a2d8-42b4-82e7-48d3e05a5493</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da6bbe34-3590-4d0b-8ac1-6b3913b6fd89">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_91bd7d28-c09f-41a6-8537-d1407be9019d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>da6bbe34-3590-4d0b-8ac1-6b3913b6fd89</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9900d155-fb79-41b0-a2bf-130b655e430d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_91bd7d28-c09f-41a6-8537-d1407be9019d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e57cf9e0-4de6-4f09-8e47-60c749d290d0" />
    <cim:IdentifiedObject.mRID>9900d155-fb79-41b0-a2bf-130b655e430d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4d6835a4-c128-4033-be13-271a4a37334f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ecc32c6-4b24-4352-8b1a-e06c799e0e34" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdc345b4-c02d-4f34-a52b-b23e959941c7" />
    <cim:IdentifiedObject.mRID>4d6835a4-c128-4033-be13-271a4a37334f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c654c268-a74e-426a-a43f-3aa498b215e2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ecc32c6-4b24-4352-8b1a-e06c799e0e34" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6dd0cfc-a7bb-4eb7-8bcf-5ec6882d2c59" />
    <cim:IdentifiedObject.mRID>c654c268-a74e-426a-a43f-3aa498b215e2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f5f46f3-c4eb-46cb-8788-903df6fde09f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cefe201d-f493-43f9-9f3d-486a94dc8fb1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c84e87c-76b6-4ca3-bb3b-e2f0dbc38bf4" />
    <cim:IdentifiedObject.mRID>8f5f46f3-c4eb-46cb-8788-903df6fde09f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a6fd334b-af43-4fb6-aad4-3f307de11824">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cefe201d-f493-43f9-9f3d-486a94dc8fb1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>a6fd334b-af43-4fb6-aad4-3f307de11824</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c2f9b583-7042-4f31-87a2-35acd868f471">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c78d5b7-5176-40e4-968e-f9db4443c3fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84c25bae-c8e6-4736-bfbc-d583e9de816f" />
    <cim:IdentifiedObject.mRID>c2f9b583-7042-4f31-87a2-35acd868f471</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1da19478-bc0d-48db-86c9-5dda46ecbae2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c78d5b7-5176-40e4-968e-f9db4443c3fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_256a50c4-c8ba-4306-a1e4-f039009d6706" />
    <cim:IdentifiedObject.mRID>1da19478-bc0d-48db-86c9-5dda46ecbae2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ab950ea-df62-4364-bb2b-ce35bb999d98">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b079f0fc-9b49-4c91-9897-d4ee1e5cff52" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6dd0cfc-a7bb-4eb7-8bcf-5ec6882d2c59" />
    <cim:IdentifiedObject.mRID>2ab950ea-df62-4364-bb2b-ce35bb999d98</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ff8db09-135b-4795-9121-07081d689464">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b079f0fc-9b49-4c91-9897-d4ee1e5cff52" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_160f8fdb-78a4-4421-8418-65ed3420d324" />
    <cim:IdentifiedObject.mRID>1ff8db09-135b-4795-9121-07081d689464</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7466ffb5-7e19-4aa0-b5df-7214f49326d9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_25f35f9a-cf0d-44e9-82d4-b19af9a99072" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d5f78c7-48ee-47cf-9817-80edb20fecce" />
    <cim:IdentifiedObject.mRID>7466ffb5-7e19-4aa0-b5df-7214f49326d9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b8d5dadd-6c6e-45d8-91ba-7ad73fc57f27">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_25f35f9a-cf0d-44e9-82d4-b19af9a99072" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_712bf48f-36c1-400d-a03d-628fd46bf5bd" />
    <cim:IdentifiedObject.mRID>b8d5dadd-6c6e-45d8-91ba-7ad73fc57f27</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a5752cb-ae60-4dd1-bca9-db5426ab9b2a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_917e3322-4c22-4c69-9531-a642f67d926f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c13f48ff-9b0b-44d9-9883-8d33add095a1" />
    <cim:IdentifiedObject.mRID>6a5752cb-ae60-4dd1-bca9-db5426ab9b2a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b76333fe-a1a8-4592-a2c4-e47e396277eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_917e3322-4c22-4c69-9531-a642f67d926f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36e64c4b-36e0-4ac0-af76-1867896d8d5c" />
    <cim:IdentifiedObject.mRID>b76333fe-a1a8-4592-a2c4-e47e396277eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5bf259c-88ff-41b0-9243-a8aaf2e40334">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_847ac6a8-10e7-4800-91d4-75132b2cceeb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_160f8fdb-78a4-4421-8418-65ed3420d324" />
    <cim:IdentifiedObject.mRID>a5bf259c-88ff-41b0-9243-a8aaf2e40334</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6cd61d02-95a4-433f-b131-6986761b1ab8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_847ac6a8-10e7-4800-91d4-75132b2cceeb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8ffe6d3-9142-4e1e-ba86-255c7a352096" />
    <cim:IdentifiedObject.mRID>6cd61d02-95a4-433f-b131-6986761b1ab8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97d77401-2af2-4896-bdb7-120cb2a670a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b034335-9700-41e7-9bf0-177b4668970d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f81a0dcd-b153-4c17-ae53-1e1744ece7bc" />
    <cim:IdentifiedObject.mRID>97d77401-2af2-4896-bdb7-120cb2a670a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b2db80d-9cd6-411f-a298-fa0f75861d32">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b034335-9700-41e7-9bf0-177b4668970d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46f34fba-82a5-47c5-9fa0-7d154863a5fc" />
    <cim:IdentifiedObject.mRID>9b2db80d-9cd6-411f-a298-fa0f75861d32</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_484a0ef3-9408-478b-9f44-e2f69443ba68">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd40c055-e475-4035-b0ed-033002822876" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b763c5db-f4f6-4bf5-b7e5-27bd3550b8b3" />
    <cim:IdentifiedObject.mRID>484a0ef3-9408-478b-9f44-e2f69443ba68</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26d7d5b1-528d-492a-82e4-d9e5c8c2413f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd40c055-e475-4035-b0ed-033002822876" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>26d7d5b1-528d-492a-82e4-d9e5c8c2413f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0edb8113-afd3-4f82-a3f6-76fd6d5b1683">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_530231f3-5b53-9f4d-940f-0581b6f81a03" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef11fdd0-7dc8-4df7-a635-251ff310d171" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5d34f03e-79dc-4f51-b361-12765bc49cbe" />
    <cim:IdentifiedObject.mRID>0edb8113-afd3-4f82-a3f6-76fd6d5b1683</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_530231f3-5b53-9f4d-940f-0581b6f81a03">
    <cim:IdentifiedObject.name>10208</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>530231f3-5b53-9f4d-940f-0581b6f81a03</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f1cfe2eb-f0ce-4f35-8817-34f8f0899de0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_186f5147-4bc0-8a4c-a421-94ab46761490" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef11fdd0-7dc8-4df7-a635-251ff310d171" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07c3ebc2-8374-46bd-be4c-2f198c6aa798" />
    <cim:IdentifiedObject.mRID>f1cfe2eb-f0ce-4f35-8817-34f8f0899de0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_186f5147-4bc0-8a4c-a421-94ab46761490">
    <cim:IdentifiedObject.name>14506</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>186f5147-4bc0-8a4c-a421-94ab46761490</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6381c9ab-051d-41d7-aa53-378aebf04ecd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_612e459e-dad5-5f43-b4f8-3d74181f0de1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20119a6d-5ad3-4d08-aed7-79b476537602" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60c36b3b-64ef-4396-890a-befd4a32bc84" />
    <cim:IdentifiedObject.mRID>6381c9ab-051d-41d7-aa53-378aebf04ecd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_612e459e-dad5-5f43-b4f8-3d74181f0de1">
    <cim:IdentifiedObject.name>18607</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>612e459e-dad5-5f43-b4f8-3d74181f0de1</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_23e1a7b4-e2cc-49d1-bb05-b98ce15e1185">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_04a0b608-c871-f44c-93c8-b94863f00bb9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20119a6d-5ad3-4d08-aed7-79b476537602" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89f93d6b-81df-4641-8adf-7ab5a4f35afc" />
    <cim:IdentifiedObject.mRID>23e1a7b4-e2cc-49d1-bb05-b98ce15e1185</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_04a0b608-c871-f44c-93c8-b94863f00bb9">
    <cim:IdentifiedObject.name>13608</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>04a0b608-c871-f44c-93c8-b94863f00bb9</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_426aacf9-2bd8-4d72-bfbb-a1a5c89bac4d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bfaba17-aca5-450e-b25d-73991f37912f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db7cbad8-c15b-4b1d-8ba6-77eb3919f500" />
    <cim:IdentifiedObject.mRID>426aacf9-2bd8-4d72-bfbb-a1a5c89bac4d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8df14438-9d1d-475d-bb3b-f405dbeedbb9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bfaba17-aca5-450e-b25d-73991f37912f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d5043602-2d69-4adf-840a-0afdfe51cda0" />
    <cim:IdentifiedObject.mRID>8df14438-9d1d-475d-bb3b-f405dbeedbb9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79ea79ed-5846-4189-a604-f84268e2f2a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a9a3d2f-7bfe-48bd-b56b-d898c34d0d52" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>79ea79ed-5846-4189-a604-f84268e2f2a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fba3f464-33bd-4b1d-8933-0008cae59510">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a9a3d2f-7bfe-48bd-b56b-d898c34d0d52" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43d66e3e-2e9a-42bb-86cd-bb9e64d4deb2" />
    <cim:IdentifiedObject.mRID>fba3f464-33bd-4b1d-8933-0008cae59510</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5112a20b-29b8-4117-9120-03d6f4423acb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8620e6a0-1758-412f-96d6-0fc3a4b54c92" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c011daf7-6387-4a87-8f39-07b8132e976c" />
    <cim:IdentifiedObject.mRID>5112a20b-29b8-4117-9120-03d6f4423acb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e20cfcb4-edc1-4558-9e68-6d7602526f7f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8620e6a0-1758-412f-96d6-0fc3a4b54c92" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5cbff055-ec4d-435c-901d-d18da9d5b65a" />
    <cim:IdentifiedObject.mRID>e20cfcb4-edc1-4558-9e68-6d7602526f7f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a7e076f-b0c5-460d-b9b2-a994cdf42ae0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5f6c79e-29f7-4291-a28c-e087bfebc0a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5333f37-ee20-4466-8e3b-6f4197296b56" />
    <cim:IdentifiedObject.mRID>6a7e076f-b0c5-460d-b9b2-a994cdf42ae0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a16a9ae4-8907-4ed8-85a4-2a9c93f69f60">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5f6c79e-29f7-4291-a28c-e087bfebc0a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47433e11-653d-4a9d-a5e2-f132b4557cd8" />
    <cim:IdentifiedObject.mRID>a16a9ae4-8907-4ed8-85a4-2a9c93f69f60</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44a6df38-cd1e-49a1-a9c4-0cde51797f5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49222165-fd40-4fd2-a048-5a315dcbd7d8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>44a6df38-cd1e-49a1-a9c4-0cde51797f5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b6ff9c2c-2496-40dd-b22c-0eaf0625504f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49222165-fd40-4fd2-a048-5a315dcbd7d8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c13f48ff-9b0b-44d9-9883-8d33add095a1" />
    <cim:IdentifiedObject.mRID>b6ff9c2c-2496-40dd-b22c-0eaf0625504f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e860156f-1350-44c1-b01b-0dcbbd9a2307">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f1061f7-8383-493b-bc11-edb92b11e0df" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_602f8e78-6ec8-47cd-b3e6-1f0cddd97827" />
    <cim:IdentifiedObject.mRID>e860156f-1350-44c1-b01b-0dcbbd9a2307</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e03dd837-9b87-462f-a93b-e29e6eabd67a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f1061f7-8383-493b-bc11-edb92b11e0df" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df6bc09f-9856-41be-9b2a-b64ea6e1a95d" />
    <cim:IdentifiedObject.mRID>e03dd837-9b87-462f-a93b-e29e6eabd67a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b0dcac9-773e-42e6-a096-869856e8f7ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_635a4650-07dd-45b3-be98-259783bb5c0c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44845d32-ed5c-444f-a45c-e66a183f46ef" />
    <cim:IdentifiedObject.mRID>9b0dcac9-773e-42e6-a096-869856e8f7ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c77f9f6c-2e60-40f5-98cd-35ebe93a6979">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_635a4650-07dd-45b3-be98-259783bb5c0c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a95a3a2d-6275-41b3-a6a1-cc6708f0bd51" />
    <cim:IdentifiedObject.mRID>c77f9f6c-2e60-40f5-98cd-35ebe93a6979</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_72034a83-c5a8-4fd5-a40f-00eb23191a93">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dec3a80a-96e1-4820-a9fc-ce06572dba61" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43d66e3e-2e9a-42bb-86cd-bb9e64d4deb2" />
    <cim:IdentifiedObject.mRID>72034a83-c5a8-4fd5-a40f-00eb23191a93</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fea9a465-e525-47d1-a71e-0ce6339d7808">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dec3a80a-96e1-4820-a9fc-ce06572dba61" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_285b824f-5610-4d21-be67-d2edea34e0b9" />
    <cim:IdentifiedObject.mRID>fea9a465-e525-47d1-a71e-0ce6339d7808</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_003cbf62-f0a3-4425-b131-209b796ac792">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1a66ffb-02c2-446c-82fc-384eeb4991c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>003cbf62-f0a3-4425-b131-209b796ac792</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8b90fb98-ac3e-4847-a15a-c894981e1d28">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1a66ffb-02c2-446c-82fc-384eeb4991c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c84e87c-76b6-4ca3-bb3b-e2f0dbc38bf4" />
    <cim:IdentifiedObject.mRID>8b90fb98-ac3e-4847-a15a-c894981e1d28</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db4d3c29-7802-40bb-9a41-6f9b1089c10a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6cad0bd-64db-4981-85e7-c9686b2b6009" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_602f8e78-6ec8-47cd-b3e6-1f0cddd97827" />
    <cim:IdentifiedObject.mRID>db4d3c29-7802-40bb-9a41-6f9b1089c10a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64797d00-92f4-48dc-8f10-7777e6226f1a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6cad0bd-64db-4981-85e7-c9686b2b6009" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f62712f-4ebf-49c1-90a4-e2ec47ef5e85" />
    <cim:IdentifiedObject.mRID>64797d00-92f4-48dc-8f10-7777e6226f1a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db3cfef9-3240-443b-a389-933c3a041e47">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc95017f-bd9e-43f0-b7c0-b89695a7db12" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c011daf7-6387-4a87-8f39-07b8132e976c" />
    <cim:IdentifiedObject.mRID>db3cfef9-3240-443b-a389-933c3a041e47</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5916ad93-a3e0-492f-9c4b-f8d80f5600d4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc95017f-bd9e-43f0-b7c0-b89695a7db12" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca357d54-01ea-4ed0-acb0-4ffac3da7c39" />
    <cim:IdentifiedObject.mRID>5916ad93-a3e0-492f-9c4b-f8d80f5600d4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_819e4e78-6d42-4d41-abfe-bd5fcee593dc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a4f87ac-8494-4fe6-a835-716c31a25712" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_665be464-6f8b-4257-a817-b0e7e5e77a55" />
    <cim:IdentifiedObject.mRID>819e4e78-6d42-4d41-abfe-bd5fcee593dc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_73ce440a-1f9f-4d95-8c4f-b6b9e1041f19">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a4f87ac-8494-4fe6-a835-716c31a25712" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>73ce440a-1f9f-4d95-8c4f-b6b9e1041f19</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_953a93b6-8d1b-40e6-8256-0fdc1a9d43dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45cfb3fe-eeee-44a2-814b-67684e9236e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>953a93b6-8d1b-40e6-8256-0fdc1a9d43dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_74e62d59-68b7-476f-b70a-3ce3ba81f2ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45cfb3fe-eeee-44a2-814b-67684e9236e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_429f0175-0895-4aac-b206-5e0d5c716bbf" />
    <cim:IdentifiedObject.mRID>74e62d59-68b7-476f-b70a-3ce3ba81f2ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79bde081-c21c-4e11-aaaf-829a3df94308">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a9ba5483-5f56-354f-9c72-33d66eda8f3e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eec142b7-df7b-4276-87d7-613662be7dd1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_442e6769-4216-4c3e-a0a8-b8a846989816" />
    <cim:IdentifiedObject.mRID>79bde081-c21c-4e11-aaaf-829a3df94308</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a9ba5483-5f56-354f-9c72-33d66eda8f3e">
    <cim:IdentifiedObject.name>17006</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a9ba5483-5f56-354f-9c72-33d66eda8f3e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6f76276a-5543-4276-b23c-6669a8b76ab9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1af0c53b-c983-5b40-9aad-6bfceab5b070" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eec142b7-df7b-4276-87d7-613662be7dd1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6dd0cfc-a7bb-4eb7-8bcf-5ec6882d2c59" />
    <cim:IdentifiedObject.mRID>6f76276a-5543-4276-b23c-6669a8b76ab9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1af0c53b-c983-5b40-9aad-6bfceab5b070">
    <cim:IdentifiedObject.name>16805</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1af0c53b-c983-5b40-9aad-6bfceab5b070</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_bec0783b-7b57-4f22-9bd4-7f6481e8dc58">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b4b7666-008e-43a9-a3c3-cd969c00a5b6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfdba285-12e4-4e06-9f2e-f16279c51eda" />
    <cim:IdentifiedObject.mRID>bec0783b-7b57-4f22-9bd4-7f6481e8dc58</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee3a6c57-8800-4f88-9a4f-42382f1c5c9c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b4b7666-008e-43a9-a3c3-cd969c00a5b6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9fbbbc9c-9e6a-4a15-bfec-bb1d9a5cdfa9" />
    <cim:IdentifiedObject.mRID>ee3a6c57-8800-4f88-9a4f-42382f1c5c9c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58fc88c2-a52d-4bb9-bac0-1b4da78853e6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a85252c-7d72-4b50-af08-fecf0facc4e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49849c39-4ce2-4c60-bbba-c0c626434724" />
    <cim:IdentifiedObject.mRID>58fc88c2-a52d-4bb9-bac0-1b4da78853e6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5a7fc5c-3de4-46a3-b170-77a9e653a44e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a85252c-7d72-4b50-af08-fecf0facc4e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c011daf7-6387-4a87-8f39-07b8132e976c" />
    <cim:IdentifiedObject.mRID>a5a7fc5c-3de4-46a3-b170-77a9e653a44e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc68da48-6a5b-4cc8-b336-3b6bca4ae215">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae41ee03-8311-416a-b414-9ce08483fbb8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46f34fba-82a5-47c5-9fa0-7d154863a5fc" />
    <cim:IdentifiedObject.mRID>dc68da48-6a5b-4cc8-b336-3b6bca4ae215</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee5a12b4-30f9-49cd-880d-c799d7dbe188">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae41ee03-8311-416a-b414-9ce08483fbb8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_821ebce5-c9a5-4f59-a16a-4283ccce35dc" />
    <cim:IdentifiedObject.mRID>ee5a12b4-30f9-49cd-880d-c799d7dbe188</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de0b4205-e189-4597-85d3-6ab3303bae07">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b5823f5-dce4-463a-a497-20e3cc9cb7d8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b417252b-c7ba-4e87-ab0d-294bd1ad2c02" />
    <cim:IdentifiedObject.mRID>de0b4205-e189-4597-85d3-6ab3303bae07</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca1ee5c2-b11b-4f59-bc2f-e011725fad8b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b5823f5-dce4-463a-a497-20e3cc9cb7d8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99054eb7-608b-45e9-a0b1-b9df705771c3" />
    <cim:IdentifiedObject.mRID>ca1ee5c2-b11b-4f59-bc2f-e011725fad8b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0da0cc19-bbc4-4718-8ad2-fcd749a286a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf20194e-1cb8-468c-aafb-be4c1a3f8819" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_023f0570-c8cb-4a22-bf6a-ba18ff7fac4c" />
    <cim:IdentifiedObject.mRID>0da0cc19-bbc4-4718-8ad2-fcd749a286a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac63939f-a53e-4930-944c-918296a0beb8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf20194e-1cb8-468c-aafb-be4c1a3f8819" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd53021a-5b8e-4b7f-b5e0-1815b1ce5e01" />
    <cim:IdentifiedObject.mRID>ac63939f-a53e-4930-944c-918296a0beb8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f5e0bb30-502e-4474-91e3-cd3620947cab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f414a92-c608-46c2-8a32-ccc34c339c1c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>f5e0bb30-502e-4474-91e3-cd3620947cab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_71070128-8cb8-4280-bdbc-b1fb57010f3a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f414a92-c608-46c2-8a32-ccc34c339c1c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d5043602-2d69-4adf-840a-0afdfe51cda0" />
    <cim:IdentifiedObject.mRID>71070128-8cb8-4280-bdbc-b1fb57010f3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2c5d3b20-f456-46b2-954a-ee13559db641">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_aacdad39-4c27-a847-83aa-a78ab10b2ecf" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f044d5f4-5fba-4eb4-be7b-a7625fda85e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b09fa93f-eb72-47a6-b6dd-744e8d86ff1c" />
    <cim:IdentifiedObject.mRID>2c5d3b20-f456-46b2-954a-ee13559db641</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_aacdad39-4c27-a847-83aa-a78ab10b2ecf">
    <cim:IdentifiedObject.name>16505</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>aacdad39-4c27-a847-83aa-a78ab10b2ecf</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_74ddb0a2-74b7-4c06-9dc7-df6793224bc4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e2423e55-e9aa-c74a-9393-c0fc0c498256" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f044d5f4-5fba-4eb4-be7b-a7625fda85e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7d35f99-6f54-478d-ac39-9c6d698cb70a" />
    <cim:IdentifiedObject.mRID>74ddb0a2-74b7-4c06-9dc7-df6793224bc4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e2423e55-e9aa-c74a-9393-c0fc0c498256">
    <cim:IdentifiedObject.name>14706</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e2423e55-e9aa-c74a-9393-c0fc0c498256</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9bcbdd49-5e67-4806-a02c-871bb4df34f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1a04e1a-26bb-48b6-be5b-5ea9c504d330" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24435a12-d43c-4da6-8f49-28dd1185aaa3" />
    <cim:IdentifiedObject.mRID>9bcbdd49-5e67-4806-a02c-871bb4df34f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31ced0a8-1b98-4871-bf8c-3a8348cd29bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1a04e1a-26bb-48b6-be5b-5ea9c504d330" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>31ced0a8-1b98-4871-bf8c-3a8348cd29bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_67ef4cbb-93b8-481d-8495-5f2df61daca2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_26a0ab00-5954-48bf-88b0-b598fdbe714d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_992705a2-c2a7-4adc-8b4a-f5ed70ef7721" />
    <cim:IdentifiedObject.mRID>67ef4cbb-93b8-481d-8495-5f2df61daca2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5dd06d54-cb89-4257-a25b-e73aa1f0a83b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_26a0ab00-5954-48bf-88b0-b598fdbe714d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b8710c9-7708-4b79-b3de-40cd4fbcd879" />
    <cim:IdentifiedObject.mRID>5dd06d54-cb89-4257-a25b-e73aa1f0a83b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ee7de05-9ade-490d-9e92-caf35c4faa51">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa49187e-d3c0-4992-b00f-ce2cbaa6376b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c90f393-7109-4c25-a3fc-c7b7259c9487" />
    <cim:IdentifiedObject.mRID>2ee7de05-9ade-490d-9e92-caf35c4faa51</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30cafb03-8467-40fb-9246-be4c6be05485">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa49187e-d3c0-4992-b00f-ce2cbaa6376b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdc345b4-c02d-4f34-a52b-b23e959941c7" />
    <cim:IdentifiedObject.mRID>30cafb03-8467-40fb-9246-be4c6be05485</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b30bc920-4f33-47a3-99e0-de92c6be325b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc00ba52-58eb-4471-ad5f-ccf9bba4d660" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b417252b-c7ba-4e87-ab0d-294bd1ad2c02" />
    <cim:IdentifiedObject.mRID>b30bc920-4f33-47a3-99e0-de92c6be325b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b160a08-4901-4733-b165-b637b3e8819b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc00ba52-58eb-4471-ad5f-ccf9bba4d660" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8ffe6d3-9142-4e1e-ba86-255c7a352096" />
    <cim:IdentifiedObject.mRID>4b160a08-4901-4733-b165-b637b3e8819b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8890f2fc-21ee-435d-9a1b-7a5296901d57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f314798-9406-49b5-8489-07c95b37d91c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7daa53aa-0b1e-426e-8eb6-4c503ad75dd5" />
    <cim:IdentifiedObject.mRID>8890f2fc-21ee-435d-9a1b-7a5296901d57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_89540cba-6b41-4013-8671-0b0579497305">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f314798-9406-49b5-8489-07c95b37d91c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_712bf48f-36c1-400d-a03d-628fd46bf5bd" />
    <cim:IdentifiedObject.mRID>89540cba-6b41-4013-8671-0b0579497305</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6c44236e-f897-4fa0-b926-39e51952c7a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eceaeb1d-e476-4b0b-9d1b-13044797b75c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d7a5379f-ca55-4bc5-b756-9d9969d86290" />
    <cim:IdentifiedObject.mRID>6c44236e-f897-4fa0-b926-39e51952c7a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7cd04dc-9812-4b33-ba52-415f3ef44a57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eceaeb1d-e476-4b0b-9d1b-13044797b75c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8ccc79d-cf9c-45ff-ad5b-96e95dea3cd1" />
    <cim:IdentifiedObject.mRID>a7cd04dc-9812-4b33-ba52-415f3ef44a57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35d64aa2-de37-4c5d-b70a-9a3f9912e9d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce71a367-7314-42a9-8bfc-f5db28dd1ff2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_332cdd95-6b31-4f9f-961f-fa4d241d4565" />
    <cim:IdentifiedObject.mRID>35d64aa2-de37-4c5d-b70a-9a3f9912e9d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_339f83d4-057b-4f32-bfd8-ad67a0e32432">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7fbed7e9-81ec-4fe1-8831-b64bd91fe7f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44845d32-ed5c-444f-a45c-e66a183f46ef" />
    <cim:IdentifiedObject.mRID>339f83d4-057b-4f32-bfd8-ad67a0e32432</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7570e1e3-46a0-4d4c-a2c3-af088c658646">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7fbed7e9-81ec-4fe1-8831-b64bd91fe7f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7d35f99-6f54-478d-ac39-9c6d698cb70a" />
    <cim:IdentifiedObject.mRID>7570e1e3-46a0-4d4c-a2c3-af088c658646</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60867105-4e7a-41c9-9ee8-2606b361ed1c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_07177818-d006-d543-ac27-4bee7d678fd5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5c0d6d6-b846-4406-9739-066ee473d945" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83a524e9-3c58-4901-ae78-03d2e5f12e77" />
    <cim:IdentifiedObject.mRID>60867105-4e7a-41c9-9ee8-2606b361ed1c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_07177818-d006-d543-ac27-4bee7d678fd5">
    <cim:IdentifiedObject.name>14505</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>07177818-d006-d543-ac27-4bee7d678fd5</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_911da4b9-c433-429a-905e-3b64ee610cff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_af954ec0-209f-554b-bff5-7bfa56649e1d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5c0d6d6-b846-4406-9739-066ee473d945" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2fd0c265-469e-4edb-b027-ee8e324aba64" />
    <cim:IdentifiedObject.mRID>911da4b9-c433-429a-905e-3b64ee610cff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_af954ec0-209f-554b-bff5-7bfa56649e1d">
    <cim:IdentifiedObject.name>13607</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>af954ec0-209f-554b-bff5-7bfa56649e1d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_be944faf-1d93-4bbb-a0f4-d07a9311ae25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_590693ef-4b56-4964-a15e-5c9e0a7b8c95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49849c39-4ce2-4c60-bbba-c0c626434724" />
    <cim:IdentifiedObject.mRID>be944faf-1d93-4bbb-a0f4-d07a9311ae25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8d04ab77-3535-49f4-899b-10fbcc1b8cf4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_590693ef-4b56-4964-a15e-5c9e0a7b8c95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0d6e2b65-a7d9-4eef-a96e-fdc39af9b599" />
    <cim:IdentifiedObject.mRID>8d04ab77-3535-49f4-899b-10fbcc1b8cf4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6031775a-5777-4ff9-b485-6479f54c7b4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1cf1943-b00c-4dfd-aa7b-960698935ec1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c011daf7-6387-4a87-8f39-07b8132e976c" />
    <cim:IdentifiedObject.mRID>6031775a-5777-4ff9-b485-6479f54c7b4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_837cbc46-e35c-410a-ab8b-87ec4ca93632">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1cf1943-b00c-4dfd-aa7b-960698935ec1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30914447-3fcc-4651-89a9-ff6ca303e3e4" />
    <cim:IdentifiedObject.mRID>837cbc46-e35c-410a-ab8b-87ec4ca93632</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09c4f3f6-0dee-4a7e-a081-b488939b59cf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_210541c0-71c8-4483-9b21-03c2055435f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>09c4f3f6-0dee-4a7e-a081-b488939b59cf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f4970b40-c021-4b4e-abb8-6bb9cff9f47f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_210541c0-71c8-4483-9b21-03c2055435f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41034ca5-c680-40d3-838d-3d6658340973" />
    <cim:IdentifiedObject.mRID>f4970b40-c021-4b4e-abb8-6bb9cff9f47f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4c5edfd4-51df-4f19-92b6-cf8993f35a52">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_97af9879-df81-4546-b848-cd178ad9117d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce342e3e-7ddc-41f9-a7b9-587b10c46b49" />
    <cim:IdentifiedObject.mRID>4c5edfd4-51df-4f19-92b6-cf8993f35a52</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d43da565-78ad-4b7b-aeea-e6aa5dcbe266">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3dfc9e59-bc53-4dc8-a64d-7e87acb97bcd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3718067d-6061-4486-81ef-47ace3c410bd" />
    <cim:IdentifiedObject.mRID>d43da565-78ad-4b7b-aeea-e6aa5dcbe266</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e81c43bf-212e-4437-adc9-058113c248fe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3dfc9e59-bc53-4dc8-a64d-7e87acb97bcd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1e7bad7-8f9f-4ce3-8327-6795d7403814" />
    <cim:IdentifiedObject.mRID>e81c43bf-212e-4437-adc9-058113c248fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3373d572-bb39-4dfa-8497-472c9274cdcf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_216077e9-2cc9-a041-824f-762b91501d14" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5454c41c-e348-4237-b91a-1ad85d4bd6e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_332cdd95-6b31-4f9f-961f-fa4d241d4565" />
    <cim:IdentifiedObject.mRID>3373d572-bb39-4dfa-8497-472c9274cdcf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_216077e9-2cc9-a041-824f-762b91501d14">
    <cim:IdentifiedObject.name>10701</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>216077e9-2cc9-a041-824f-762b91501d14</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c7e939b3-1e27-4db8-b214-6aed3753ff27">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_65acab59-ea23-9d49-b816-67a23b93a23a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5454c41c-e348-4237-b91a-1ad85d4bd6e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36e5c7fc-d68e-470f-9e04-a3eebb9b6d4f" />
    <cim:IdentifiedObject.mRID>c7e939b3-1e27-4db8-b214-6aed3753ff27</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_65acab59-ea23-9d49-b816-67a23b93a23a">
    <cim:IdentifiedObject.name>10603</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>65acab59-ea23-9d49-b816-67a23b93a23a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_248b1e29-94f0-4b2c-876b-487490e3fb54">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_897f53e3-4cf6-4fcc-8992-19e04f31cba4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47433e11-653d-4a9d-a5e2-f132b4557cd8" />
    <cim:IdentifiedObject.mRID>248b1e29-94f0-4b2c-876b-487490e3fb54</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4275aad5-c071-4bd6-8437-f27885bf2bb8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_897f53e3-4cf6-4fcc-8992-19e04f31cba4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce342e3e-7ddc-41f9-a7b9-587b10c46b49" />
    <cim:IdentifiedObject.mRID>4275aad5-c071-4bd6-8437-f27885bf2bb8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3334288-60f9-4d6d-b6f6-99adbb0e8072">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_678f08f8-de2b-49f6-9554-691c32f1f8d0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5cbff055-ec4d-435c-901d-d18da9d5b65a" />
    <cim:IdentifiedObject.mRID>a3334288-60f9-4d6d-b6f6-99adbb0e8072</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_656867f9-4477-41c5-aa44-9e6567f483f9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_678f08f8-de2b-49f6-9554-691c32f1f8d0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_71beeae0-2422-4aaa-846b-8357e210e334" />
    <cim:IdentifiedObject.mRID>656867f9-4477-41c5-aa44-9e6567f483f9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1ad9372-7d99-4ca5-8cf3-6552eb6a0d4f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_606ddde5-45d7-4e3e-9dc0-f2a530eac164" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b763c5db-f4f6-4bf5-b7e5-27bd3550b8b3" />
    <cim:IdentifiedObject.mRID>c1ad9372-7d99-4ca5-8cf3-6552eb6a0d4f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8d41dce2-6575-426d-9589-6e255f8c0ce9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_606ddde5-45d7-4e3e-9dc0-f2a530eac164" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31f66e3c-bd5d-4604-87d3-8a3ac67a6fd1" />
    <cim:IdentifiedObject.mRID>8d41dce2-6575-426d-9589-6e255f8c0ce9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_952804a4-9211-4f8c-8ae2-136fbcd101b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e3502e7-cb2b-4c79-a8d9-e6adc94d9b26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7f4b9e1-f739-4da1-8f3c-e96b213879cc" />
    <cim:IdentifiedObject.mRID>952804a4-9211-4f8c-8ae2-136fbcd101b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9e8fa851-e9f3-4b4a-8fc9-b4bb49a497e1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e3502e7-cb2b-4c79-a8d9-e6adc94d9b26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b2c4c0b-b6e6-4611-9eda-f1bacc6d3f8a" />
    <cim:IdentifiedObject.mRID>9e8fa851-e9f3-4b4a-8fc9-b4bb49a497e1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed4de087-3b25-4f79-8a92-0d67082beb6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50825f8b-d028-4e58-ba8e-f0a64a6e5d5c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99054eb7-608b-45e9-a0b1-b9df705771c3" />
    <cim:IdentifiedObject.mRID>ed4de087-3b25-4f79-8a92-0d67082beb6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ec41c5b8-e68d-425c-8979-e8ca75ffd307">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50825f8b-d028-4e58-ba8e-f0a64a6e5d5c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b8710c9-7708-4b79-b3de-40cd4fbcd879" />
    <cim:IdentifiedObject.mRID>ec41c5b8-e68d-425c-8979-e8ca75ffd307</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f676de67-011e-49af-a18f-a9f02e3e561a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2304731d-1e5b-4733-a68b-4d3ec771cf92" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb1ed7ad-cd07-44df-af92-de0d75aefa8f" />
    <cim:IdentifiedObject.mRID>f676de67-011e-49af-a18f-a9f02e3e561a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d7406cfb-3754-453e-8948-e0fa69c32f67">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2304731d-1e5b-4733-a68b-4d3ec771cf92" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b8710c9-7708-4b79-b3de-40cd4fbcd879" />
    <cim:IdentifiedObject.mRID>d7406cfb-3754-453e-8948-e0fa69c32f67</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ff2fa9b-a4a6-475d-aa27-bccb00b46a47">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cecbaf6e-b46a-5e4c-ae0b-faeee3aa712e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a41edad5-0610-4ac5-bcfc-d46bea6f9d4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75a4aa1a-e690-420d-bdac-b8f8e4c6aef5" />
    <cim:IdentifiedObject.mRID>1ff2fa9b-a4a6-475d-aa27-bccb00b46a47</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_cecbaf6e-b46a-5e4c-ae0b-faeee3aa712e">
    <cim:IdentifiedObject.name>17507</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>cecbaf6e-b46a-5e4c-ae0b-faeee3aa712e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0bc442f1-8139-4c50-9756-7539f1ada100">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7d7369f7-d15e-ac4a-8774-c7be7222f224" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a41edad5-0610-4ac5-bcfc-d46bea6f9d4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_954b741d-f33c-4c9b-a03f-8a05469bf9dd" />
    <cim:IdentifiedObject.mRID>0bc442f1-8139-4c50-9756-7539f1ada100</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7d7369f7-d15e-ac4a-8774-c7be7222f224">
    <cim:IdentifiedObject.name>15607</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7d7369f7-d15e-ac4a-8774-c7be7222f224</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6631d3bd-2ad6-4ab6-af40-2d04e1aae58d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70001af9-447d-413f-9e65-d335e72e314a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_023f0570-c8cb-4a22-bf6a-ba18ff7fac4c" />
    <cim:IdentifiedObject.mRID>6631d3bd-2ad6-4ab6-af40-2d04e1aae58d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5db9c41-1a1b-4cb9-8216-f6be72cc3454">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70001af9-447d-413f-9e65-d335e72e314a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30914447-3fcc-4651-89a9-ff6ca303e3e4" />
    <cim:IdentifiedObject.mRID>b5db9c41-1a1b-4cb9-8216-f6be72cc3454</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6c3a9192-9ffa-4897-96ce-73a6d0223ebf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_282688c2-24ed-4f58-875b-b7c9312331b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46f34fba-82a5-47c5-9fa0-7d154863a5fc" />
    <cim:IdentifiedObject.mRID>6c3a9192-9ffa-4897-96ce-73a6d0223ebf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1145ef2-4e62-48be-9acd-c38d03592d42">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_282688c2-24ed-4f58-875b-b7c9312331b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9264630d-f4cb-41a2-8ead-a97ce9cf53f7" />
    <cim:IdentifiedObject.mRID>f1145ef2-4e62-48be-9acd-c38d03592d42</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f6de0746-0d22-441b-8e9e-29ccb8f0dcbe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_413a37e3-af6c-4660-842c-2ab9b1e632a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_160f8fdb-78a4-4421-8418-65ed3420d324" />
    <cim:IdentifiedObject.mRID>f6de0746-0d22-441b-8e9e-29ccb8f0dcbe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c7b4ee35-7759-4a9e-9ecc-f3a155de1ab0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_413a37e3-af6c-4660-842c-2ab9b1e632a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_256a50c4-c8ba-4306-a1e4-f039009d6706" />
    <cim:IdentifiedObject.mRID>c7b4ee35-7759-4a9e-9ecc-f3a155de1ab0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f48ba72b-b179-4076-906f-9ad362461236">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0dbcee7d-3f84-4a2c-955c-5345da0dca59" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d5f78c7-48ee-47cf-9817-80edb20fecce" />
    <cim:IdentifiedObject.mRID>f48ba72b-b179-4076-906f-9ad362461236</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f6b45dc9-e9e7-45e6-a1b2-503723162b3e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0dbcee7d-3f84-4a2c-955c-5345da0dca59" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfdba285-12e4-4e06-9f2e-f16279c51eda" />
    <cim:IdentifiedObject.mRID>f6b45dc9-e9e7-45e6-a1b2-503723162b3e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab9bb2d5-d8cf-4d3f-89cd-8b6649485ac6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d924102-8cc4-4767-b7d5-3e58ccb58920" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_712bf48f-36c1-400d-a03d-628fd46bf5bd" />
    <cim:IdentifiedObject.mRID>ab9bb2d5-d8cf-4d3f-89cd-8b6649485ac6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0702eab7-c991-4395-a8b3-de976bbb787e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d924102-8cc4-4767-b7d5-3e58ccb58920" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_954b741d-f33c-4c9b-a03f-8a05469bf9dd" />
    <cim:IdentifiedObject.mRID>0702eab7-c991-4395-a8b3-de976bbb787e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5302db3a-4c0e-44d3-818a-c3ab60363106">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_089c8850-8667-234c-aa35-f84f33df5bb6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dec54c37-c666-4193-8ffe-a9754d0e2753" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4dd8791d-9dab-4ba1-bb52-d72f1f65a8f0" />
    <cim:IdentifiedObject.mRID>5302db3a-4c0e-44d3-818a-c3ab60363106</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_089c8850-8667-234c-aa35-f84f33df5bb6">
    <cim:IdentifiedObject.name>17005</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>089c8850-8667-234c-aa35-f84f33df5bb6</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_448c96aa-f30c-4dfb-abf1-56b0b8913b71">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a0d90445-fe51-2849-a2d8-8c96eef8f467" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dec54c37-c666-4193-8ffe-a9754d0e2753" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8ffe6d3-9142-4e1e-ba86-255c7a352096" />
    <cim:IdentifiedObject.mRID>448c96aa-f30c-4dfb-abf1-56b0b8913b71</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a0d90445-fe51-2849-a2d8-8c96eef8f467">
    <cim:IdentifiedObject.name>16804</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a0d90445-fe51-2849-a2d8-8c96eef8f467</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_635e2a2a-e9db-4023-96a6-064a4bcf5a1e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d4da680c-0ec2-1648-b27e-273b863236f3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c77668c9-6993-4391-8c03-29fc802ad605" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eec09b83-671e-4b67-a792-20166ffea88c" />
    <cim:IdentifiedObject.mRID>635e2a2a-e9db-4023-96a6-064a4bcf5a1e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d4da680c-0ec2-1648-b27e-273b863236f3">
    <cim:IdentifiedObject.name>16608</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d4da680c-0ec2-1648-b27e-273b863236f3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c05380e8-5591-4ebf-b61d-c17b28b5ad8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_29219be1-4990-1640-8ce9-6601e4df943a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c77668c9-6993-4391-8c03-29fc802ad605" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eae424b2-cc3f-4400-b8af-1d94952005ca" />
    <cim:IdentifiedObject.mRID>c05380e8-5591-4ebf-b61d-c17b28b5ad8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_29219be1-4990-1640-8ce9-6601e4df943a">
    <cim:IdentifiedObject.name>11206</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>29219be1-4990-1640-8ce9-6601e4df943a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7b21fe60-2f00-49de-856b-58270a97dba1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0107e4a7-a151-439e-aaea-3db1dbcb0944" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_821ebce5-c9a5-4f59-a16a-4283ccce35dc" />
    <cim:IdentifiedObject.mRID>7b21fe60-2f00-49de-856b-58270a97dba1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a623ad57-4aa5-4ad5-bd95-1e4aad4767b1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0107e4a7-a151-439e-aaea-3db1dbcb0944" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_103144c6-5b51-4dde-8aa1-2b3174c2ad1f" />
    <cim:IdentifiedObject.mRID>a623ad57-4aa5-4ad5-bd95-1e4aad4767b1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4c98ceda-6aed-44f5-965e-e2492f5ed4fd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ccfee515-8e6a-40d7-bc7a-007bc5f8dc10" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d90dbc96-7ebd-4bb2-b6a8-28916192fca8" />
    <cim:IdentifiedObject.mRID>4c98ceda-6aed-44f5-965e-e2492f5ed4fd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13402cf0-c56c-4ef8-9b35-149be9250f83">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b503c8c-1310-4ca5-a775-278f5510dcbf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dbc6ff0d-d29a-48e9-bde5-d13fa555a374" />
    <cim:IdentifiedObject.mRID>13402cf0-c56c-4ef8-9b35-149be9250f83</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b888d322-5411-4c77-9999-be23965412f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f9832df-fc59-4f46-a1da-1a49e42176e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_712bf48f-36c1-400d-a03d-628fd46bf5bd" />
    <cim:IdentifiedObject.mRID>b888d322-5411-4c77-9999-be23965412f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0610d081-3c7f-4c33-bcb6-71bf26ebde5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f9832df-fc59-4f46-a1da-1a49e42176e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9264630d-f4cb-41a2-8ead-a97ce9cf53f7" />
    <cim:IdentifiedObject.mRID>0610d081-3c7f-4c33-bcb6-71bf26ebde5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1c502a9d-2e06-4094-80fd-ccd5fa96371f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5752a053-ae38-42f3-833a-3f3c201db1da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>1c502a9d-2e06-4094-80fd-ccd5fa96371f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a996ae6b-8116-4f15-9924-2551d5503147">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5752a053-ae38-42f3-833a-3f3c201db1da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5333f37-ee20-4466-8e3b-6f4197296b56" />
    <cim:IdentifiedObject.mRID>a996ae6b-8116-4f15-9924-2551d5503147</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b71ccf7-85ce-4fda-aa12-21103a6d2665">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86aa9b68-4f45-4c21-9cd7-f4f10a703cea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e57cf9e0-4de6-4f09-8e47-60c749d290d0" />
    <cim:IdentifiedObject.mRID>5b71ccf7-85ce-4fda-aa12-21103a6d2665</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79dcae43-6901-4240-8e4a-6378d26c3083">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86aa9b68-4f45-4c21-9cd7-f4f10a703cea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db7cbad8-c15b-4b1d-8ba6-77eb3919f500" />
    <cim:IdentifiedObject.mRID>79dcae43-6901-4240-8e4a-6378d26c3083</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6e95492-a98a-49dc-9d1a-41cef1d2639d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_acad3474-1cec-fb4e-b99a-b63107edc902" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b7ebe594-e470-4a2f-9cbe-c83e4dbb9379" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d15a7d2c-f26d-4cb0-9d28-26c62980918f" />
    <cim:IdentifiedObject.mRID>c6e95492-a98a-49dc-9d1a-41cef1d2639d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_acad3474-1cec-fb4e-b99a-b63107edc902">
    <cim:IdentifiedObject.name>18606</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>acad3474-1cec-fb4e-b99a-b63107edc902</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7aa8f182-8985-4d6e-8bce-6ebe853fb2ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_519e2b2a-17e7-f345-85c0-ca1c944a46fa" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b7ebe594-e470-4a2f-9cbe-c83e4dbb9379" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d33dc4b4-e36c-4c96-8493-9ae2cb199c5f" />
    <cim:IdentifiedObject.mRID>7aa8f182-8985-4d6e-8bce-6ebe853fb2ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_519e2b2a-17e7-f345-85c0-ca1c944a46fa">
    <cim:IdentifiedObject.name>15105</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>519e2b2a-17e7-f345-85c0-ca1c944a46fa</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_46621438-2d9c-4608-a316-dbe633127136">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36d64369-377f-4b52-a8ff-2687dac6f997" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f81a0dcd-b153-4c17-ae53-1e1744ece7bc" />
    <cim:IdentifiedObject.mRID>46621438-2d9c-4608-a316-dbe633127136</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d5cae6d7-42d8-46fd-b3ec-db115aea7c54">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36d64369-377f-4b52-a8ff-2687dac6f997" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3718067d-6061-4486-81ef-47ace3c410bd" />
    <cim:IdentifiedObject.mRID>d5cae6d7-42d8-46fd-b3ec-db115aea7c54</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a6d046d5-63f6-4385-8904-cd6ba1d53101">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07e45327-f287-422b-be01-5178d46b2f3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_665be464-6f8b-4257-a817-b0e7e5e77a55" />
    <cim:IdentifiedObject.mRID>a6d046d5-63f6-4385-8904-cd6ba1d53101</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed123eef-d94b-416b-9925-227251633eba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07e45327-f287-422b-be01-5178d46b2f3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36e64c4b-36e0-4ac0-af76-1867896d8d5c" />
    <cim:IdentifiedObject.mRID>ed123eef-d94b-416b-9925-227251633eba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6872b1c9-9f39-48d5-88c3-25d9d82af2a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_576bdf86-a4e8-4f47-92a9-f77f8b7d8e2b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8455f014-d0a0-4712-ad70-8275de3b2ee8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7288281e-c946-4566-9c98-a34bc19fdd04" />
    <cim:IdentifiedObject.mRID>6872b1c9-9f39-48d5-88c3-25d9d82af2a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_576bdf86-a4e8-4f47-92a9-f77f8b7d8e2b">
    <cim:IdentifiedObject.name>16607</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>576bdf86-a4e8-4f47-92a9-f77f8b7d8e2b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_a09be7b3-3f28-4e34-8741-2b5afc6d62c3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c603ca13-8cd9-074d-942f-c1cf55f1f441" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8455f014-d0a0-4712-ad70-8275de3b2ee8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af0f05d4-cf97-45cc-96e1-edb8bde263a7" />
    <cim:IdentifiedObject.mRID>a09be7b3-3f28-4e34-8741-2b5afc6d62c3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c603ca13-8cd9-074d-942f-c1cf55f1f441">
    <cim:IdentifiedObject.name>11205</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c603ca13-8cd9-074d-942f-c1cf55f1f441</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e1fd84fa-63e3-44c6-b71d-1a580f3009a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6469e41c-4585-4e57-967a-0c7ff8690ced" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_602f8e78-6ec8-47cd-b3e6-1f0cddd97827" />
    <cim:IdentifiedObject.mRID>e1fd84fa-63e3-44c6-b71d-1a580f3009a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee86fb01-7906-478d-98cd-ac143a6e4bf0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6469e41c-4585-4e57-967a-0c7ff8690ced" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21020a5f-98af-4c8a-8713-b99d134ea8e5" />
    <cim:IdentifiedObject.mRID>ee86fb01-7906-478d-98cd-ac143a6e4bf0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4fe06ab3-d326-4f4a-bb05-a8270259cae2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c83e24d2-26cd-4b46-8a22-e582f08ea53d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84c25bae-c8e6-4736-bfbc-d583e9de816f" />
    <cim:IdentifiedObject.mRID>4fe06ab3-d326-4f4a-bb05-a8270259cae2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bf48e894-8079-4a76-8160-e5cfbd6424bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c83e24d2-26cd-4b46-8a22-e582f08ea53d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_992705a2-c2a7-4adc-8b4a-f5ed70ef7721" />
    <cim:IdentifiedObject.mRID>bf48e894-8079-4a76-8160-e5cfbd6424bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_16e5e37d-2dc5-4f57-b6ba-666c56f48338">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b77a28e3-bcac-475b-9c68-0f0580ad7df0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_67d844d2-3b76-4cec-ac8e-5019ca7b10c5" />
    <cim:IdentifiedObject.mRID>16e5e37d-2dc5-4f57-b6ba-666c56f48338</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca7ceecb-ee3b-4e52-9459-6bfdacb82989">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b77a28e3-bcac-475b-9c68-0f0580ad7df0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_079827fd-2101-47ba-98f9-42e331e7be41" />
    <cim:IdentifiedObject.mRID>ca7ceecb-ee3b-4e52-9459-6bfdacb82989</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_895fe122-1e54-40c5-bc88-71e3938f93d0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0f5785b7-fc6d-b841-ab87-bbdbd9fbc795" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d8926b7-e2da-42ff-93ae-afaf170f4130" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dbc6ff0d-d29a-48e9-bde5-d13fa555a374" />
    <cim:IdentifiedObject.mRID>895fe122-1e54-40c5-bc88-71e3938f93d0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0f5785b7-fc6d-b841-ab87-bbdbd9fbc795">
    <cim:IdentifiedObject.name>11001</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0f5785b7-fc6d-b841-ab87-bbdbd9fbc795</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_5b73e2c7-0092-42b2-8ffb-960e700e90b8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3c731e99-bae0-ef42-8120-2b80b30b82f5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d8926b7-e2da-42ff-93ae-afaf170f4130" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d604ec8-f30e-4850-8b69-cc0cd9b2d576" />
    <cim:IdentifiedObject.mRID>5b73e2c7-0092-42b2-8ffb-960e700e90b8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_3c731e99-bae0-ef42-8120-2b80b30b82f5">
    <cim:IdentifiedObject.name>10903</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>3c731e99-bae0-ef42-8120-2b80b30b82f5</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_796cdb6d-c1e0-4d78-8217-e76c37a73190">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_887429ec-a829-4c5d-8681-2ed332bbba63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46f34fba-82a5-47c5-9fa0-7d154863a5fc" />
    <cim:IdentifiedObject.mRID>796cdb6d-c1e0-4d78-8217-e76c37a73190</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88a7db86-078b-400c-ba48-eac32ae275e1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_887429ec-a829-4c5d-8681-2ed332bbba63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af586d28-47f0-4a42-a1c4-a1786125a98e" />
    <cim:IdentifiedObject.mRID>88a7db86-078b-400c-ba48-eac32ae275e1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_17c6c137-c45a-4fe3-bbf9-37a0330e7db2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8e83a62a-0c19-004f-a67e-e76e5645d666" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_26f7a4d5-60b8-4864-bb5e-311f20242300" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_957fdcdd-90c6-4831-bec0-e68e66b5ed3e" />
    <cim:IdentifiedObject.mRID>17c6c137-c45a-4fe3-bbf9-37a0330e7db2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_8e83a62a-0c19-004f-a67e-e76e5645d666">
    <cim:IdentifiedObject.name>18605</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>8e83a62a-0c19-004f-a67e-e76e5645d666</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_39b26ad1-6660-46cc-b2a2-0f2b1e2b2e7a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_57aac79a-b3bc-3540-8434-a83462210b05" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_26f7a4d5-60b8-4864-bb5e-311f20242300" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53851fd6-be12-4fd5-8433-0b5284e314d3" />
    <cim:IdentifiedObject.mRID>39b26ad1-6660-46cc-b2a2-0f2b1e2b2e7a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_57aac79a-b3bc-3540-8434-a83462210b05">
    <cim:IdentifiedObject.name>16606</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>57aac79a-b3bc-3540-8434-a83462210b05</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_8bbe4ddd-b830-4564-b815-0e31952c6b29">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d308513f-81af-4bed-8481-1bd796df4a68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df6bc09f-9856-41be-9b2a-b64ea6e1a95d" />
    <cim:IdentifiedObject.mRID>8bbe4ddd-b830-4564-b815-0e31952c6b29</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dee8dcbd-6894-4729-a767-03d243baadf1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d308513f-81af-4bed-8481-1bd796df4a68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_71beeae0-2422-4aaa-846b-8357e210e334" />
    <cim:IdentifiedObject.mRID>dee8dcbd-6894-4729-a767-03d243baadf1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c44400f2-eb89-4570-b349-a252e5c4b77c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_993687a4-58a7-426b-99ec-0100f789be58" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e49cfef7-bf27-49db-a0ae-f62f445a34ba" />
    <cim:IdentifiedObject.mRID>c44400f2-eb89-4570-b349-a252e5c4b77c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_54ef4f6a-6b44-441b-84c6-fa6beeac2733">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_993687a4-58a7-426b-99ec-0100f789be58" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46f34fba-82a5-47c5-9fa0-7d154863a5fc" />
    <cim:IdentifiedObject.mRID>54ef4f6a-6b44-441b-84c6-fa6beeac2733</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_69717305-d828-4c69-ba54-a60de4a850ff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bcb5c59-1458-40ed-81f6-d4c548505de1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24cf1679-739e-4dd8-be4f-79cb9f426094" />
    <cim:IdentifiedObject.mRID>69717305-d828-4c69-ba54-a60de4a850ff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e5baf86-414a-457a-835d-3313a619f83a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8b8323a1-4471-46fd-8826-f44cb272fddf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_103144c6-5b51-4dde-8aa1-2b3174c2ad1f" />
    <cim:IdentifiedObject.mRID>7e5baf86-414a-457a-835d-3313a619f83a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ea37bfba-bfd1-4db2-9581-fa2e793c6a25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8b8323a1-4471-46fd-8826-f44cb272fddf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7daa53aa-0b1e-426e-8eb6-4c503ad75dd5" />
    <cim:IdentifiedObject.mRID>ea37bfba-bfd1-4db2-9581-fa2e793c6a25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ba6510e-8464-4640-9a57-5703e589d443">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef8f3722-b279-4a7e-a8bf-016beeb7197c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7d35f99-6f54-478d-ac39-9c6d698cb70a" />
    <cim:IdentifiedObject.mRID>2ba6510e-8464-4640-9a57-5703e589d443</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ecba843f-d672-4526-8abb-856a3f98854b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef8f3722-b279-4a7e-a8bf-016beeb7197c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c011daf7-6387-4a87-8f39-07b8132e976c" />
    <cim:IdentifiedObject.mRID>ecba843f-d672-4526-8abb-856a3f98854b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e4334aef-4b71-435c-8deb-719837067ff1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a283b3c-d509-4998-8d8d-c8e0a3704af0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43d66e3e-2e9a-42bb-86cd-bb9e64d4deb2" />
    <cim:IdentifiedObject.mRID>e4334aef-4b71-435c-8deb-719837067ff1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc5a5ed7-7e00-4eb9-9eb9-3eaf8d14aae9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fed14575-5ebc-44dc-ad28-205d84edbd22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b2c4c0b-b6e6-4611-9eda-f1bacc6d3f8a" />
    <cim:IdentifiedObject.mRID>dc5a5ed7-7e00-4eb9-9eb9-3eaf8d14aae9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bf4a707d-d5f2-4170-a565-312204161086">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fed14575-5ebc-44dc-ad28-205d84edbd22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_712bf48f-36c1-400d-a03d-628fd46bf5bd" />
    <cim:IdentifiedObject.mRID>bf4a707d-d5f2-4170-a565-312204161086</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31aba3dd-b943-40f8-b4c6-59c496fce03a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e941929d-6bd0-46ff-b221-40909f3f77bf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_602f8e78-6ec8-47cd-b3e6-1f0cddd97827" />
    <cim:IdentifiedObject.mRID>31aba3dd-b943-40f8-b4c6-59c496fce03a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a908aa2-6768-469e-b5e2-a2b4db60066f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e941929d-6bd0-46ff-b221-40909f3f77bf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_67d844d2-3b76-4cec-ac8e-5019ca7b10c5" />
    <cim:IdentifiedObject.mRID>0a908aa2-6768-469e-b5e2-a2b4db60066f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8217441a-de72-446e-bedb-8fcbac254135">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_62aebacf-49d9-4c6f-bd00-4130e33a1b65" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30914447-3fcc-4651-89a9-ff6ca303e3e4" />
    <cim:IdentifiedObject.mRID>8217441a-de72-446e-bedb-8fcbac254135</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1d655275-c062-4229-9e32-42aff7d767d4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f5beefa-bdd6-4cce-9426-c5d559cfaa81" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>1d655275-c062-4229-9e32-42aff7d767d4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9bb713df-5460-4061-8a37-e89251c0036e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f5beefa-bdd6-4cce-9426-c5d559cfaa81" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d35fc4b9-8d8a-462e-a773-1df7da902f89" />
    <cim:IdentifiedObject.mRID>9bb713df-5460-4061-8a37-e89251c0036e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f92ddd95-5285-4d41-ace7-d45bf96304f7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35e11a90-7d61-4726-b2b7-bd36e454e192" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c56ae0f9-3ed7-4cfc-a5b0-bf595dfcc178" />
    <cim:IdentifiedObject.mRID>f92ddd95-5285-4d41-ace7-d45bf96304f7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_804acc27-b2d8-4a70-846f-003fda1bce66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35e11a90-7d61-4726-b2b7-bd36e454e192" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>804acc27-b2d8-4a70-846f-003fda1bce66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_adab37e9-70da-4b40-be7a-30cb4a8e00e7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c04f336-1d91-4202-8ba2-ae76646aee08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5f099f7-8a8d-48e1-86b2-60048211fb83" />
    <cim:IdentifiedObject.mRID>adab37e9-70da-4b40-be7a-30cb4a8e00e7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca9c4d6d-8969-404a-bbd7-0a9c4f65a17c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c04f336-1d91-4202-8ba2-ae76646aee08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83bd15d8-09bb-41b3-95ba-ea51ab825327" />
    <cim:IdentifiedObject.mRID>ca9c4d6d-8969-404a-bbd7-0a9c4f65a17c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3ca7747f-eae4-428e-8e9e-47fed911234f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e7b4122-77ed-4177-ba3a-3a167005340c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77887665-be02-4bab-a47a-ad8a7da30db7" />
    <cim:IdentifiedObject.mRID>3ca7747f-eae4-428e-8e9e-47fed911234f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a2206799-95d5-467a-95e7-34728d94928f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e7b4122-77ed-4177-ba3a-3a167005340c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de7c55f5-4ab2-4ef7-bc2e-484d156a048b" />
    <cim:IdentifiedObject.mRID>a2206799-95d5-467a-95e7-34728d94928f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f3bde722-4336-4fc6-9f4c-6162d756aab3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_640523aa-5137-4635-8849-098e3fd54df5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>f3bde722-4336-4fc6-9f4c-6162d756aab3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2adb7976-d261-4799-94f3-dcb60aef4ebb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_640523aa-5137-4635-8849-098e3fd54df5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01f900e2-0e80-4c3c-af8d-c33b7a09aaf4" />
    <cim:IdentifiedObject.mRID>2adb7976-d261-4799-94f3-dcb60aef4ebb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1fdf6f7d-78a9-4c63-bb89-36ac2bdb2756">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6909fe76-a32d-4766-bac3-3de2ff6a58cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90456b77-5d47-4b41-ad9d-d1e5b7e873e9" />
    <cim:IdentifiedObject.mRID>1fdf6f7d-78a9-4c63-bb89-36ac2bdb2756</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01c51f13-b6c7-4660-ad16-84e79cbdd617">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6909fe76-a32d-4766-bac3-3de2ff6a58cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>01c51f13-b6c7-4660-ad16-84e79cbdd617</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c1bbcf8-29bd-4c5b-9417-f963feaae2d2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_88318a3b-f297-4828-8cf3-01836a0a1c56" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a09ee5dc-f129-4c88-bc8d-527f8bf8bd41" />
    <cim:IdentifiedObject.mRID>8c1bbcf8-29bd-4c5b-9417-f963feaae2d2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a22732e-26ce-4f3b-9f39-be60c803df9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_88318a3b-f297-4828-8cf3-01836a0a1c56" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95a699e3-f062-4049-86ff-dd23d1f0e7ee" />
    <cim:IdentifiedObject.mRID>3a22732e-26ce-4f3b-9f39-be60c803df9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a6bfc6e-ba9f-423f-a911-b50a7afdb285">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fae47ff7-b824-4438-99bb-bd3480d46701" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_67c20d21-262f-485a-8bc3-5ddc1786eaa5" />
    <cim:IdentifiedObject.mRID>4a6bfc6e-ba9f-423f-a911-b50a7afdb285</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b19414c-220e-4769-90ed-56b106664af3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fae47ff7-b824-4438-99bb-bd3480d46701" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>4b19414c-220e-4769-90ed-56b106664af3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b1bc1409-4e0b-45d9-a8ab-a2e35c964adf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d29aec80-ab3e-401b-931c-5c7c96b31134" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>b1bc1409-4e0b-45d9-a8ab-a2e35c964adf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7e0cdb3-a9c3-4608-a332-5c91463d5be7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d29aec80-ab3e-401b-931c-5c7c96b31134" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ebf387e2-993b-471e-998b-d275a5d08fe5" />
    <cim:IdentifiedObject.mRID>e7e0cdb3-a9c3-4608-a332-5c91463d5be7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3d7b064-f7f6-443e-96fd-cf7f2d5a2330">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b13538c-29e4-415d-90c0-52ee0655ff48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbcbb3f8-7438-410f-af1a-00d205876203" />
    <cim:IdentifiedObject.mRID>a3d7b064-f7f6-443e-96fd-cf7f2d5a2330</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35c7ef3e-3a6f-4613-87f7-79e5121e7b9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b13538c-29e4-415d-90c0-52ee0655ff48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41631857-a584-480b-9476-8e6c84b921ff" />
    <cim:IdentifiedObject.mRID>35c7ef3e-3a6f-4613-87f7-79e5121e7b9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6794b4be-b715-4202-9b0f-b156ed9549e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0644e56-42ed-4dae-9619-d6f14610e135" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9709b4d0-bbaa-4286-85f2-8588c6fb93d9" />
    <cim:IdentifiedObject.mRID>6794b4be-b715-4202-9b0f-b156ed9549e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96ef150a-0d04-4b66-8d86-d9f66866cee9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0644e56-42ed-4dae-9619-d6f14610e135" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41631857-a584-480b-9476-8e6c84b921ff" />
    <cim:IdentifiedObject.mRID>96ef150a-0d04-4b66-8d86-d9f66866cee9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e903d45c-4e89-40b7-9801-37e62a7fb805">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b621e830-d734-4c58-ac1d-4971606774d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>e903d45c-4e89-40b7-9801-37e62a7fb805</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f8450835-9298-4720-8673-6213eb760787">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b621e830-d734-4c58-ac1d-4971606774d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_612a72ff-f014-4fda-90b8-d4226b16a2ae" />
    <cim:IdentifiedObject.mRID>f8450835-9298-4720-8673-6213eb760787</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6ad6113d-911c-42f2-8c15-2a901dbf1eb9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e89c3dc-a256-46c5-8338-b93b1c9f845d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4878ddb1-300c-4213-b5b6-5dd5cf923f58" />
    <cim:IdentifiedObject.mRID>6ad6113d-911c-42f2-8c15-2a901dbf1eb9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d2e8ef9-6db5-4c6f-82f7-13820d89ed33">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e89c3dc-a256-46c5-8338-b93b1c9f845d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f506da3-c4c3-4a3d-ac9a-9826fa7e1995" />
    <cim:IdentifiedObject.mRID>2d2e8ef9-6db5-4c6f-82f7-13820d89ed33</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_43945a31-5bf8-402a-9c01-ddff76874f80">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2530a3ab-605b-4426-97bb-d746f03382ce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90793442-db3a-4a41-b407-55abf99fd7b0" />
    <cim:IdentifiedObject.mRID>43945a31-5bf8-402a-9c01-ddff76874f80</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b7fdae48-c494-4f93-86ec-dd0ea2eaa798">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2530a3ab-605b-4426-97bb-d746f03382ce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6927b58-e2ef-45d3-9802-55699cc1041e" />
    <cim:IdentifiedObject.mRID>b7fdae48-c494-4f93-86ec-dd0ea2eaa798</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_08a55cdf-3beb-4efc-8780-6f71b1c051b2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8a67851-c3b4-416a-8dbf-c391aa217b99" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75a4aa1a-e690-420d-bdac-b8f8e4c6aef5" />
    <cim:IdentifiedObject.mRID>08a55cdf-3beb-4efc-8780-6f71b1c051b2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25c5de05-d289-48dd-832a-ea03ab4bf01a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8a67851-c3b4-416a-8dbf-c391aa217b99" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3a5af6e-eee4-444f-bf88-9eb366e50525" />
    <cim:IdentifiedObject.mRID>25c5de05-d289-48dd-832a-ea03ab4bf01a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e2213f3c-7b9b-4a05-a850-678984d38240">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37620e18-d0be-4310-9df0-5d04bb8b2d86" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6fa01a1-76ba-4598-9461-799d662552a1" />
    <cim:IdentifiedObject.mRID>e2213f3c-7b9b-4a05-a850-678984d38240</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bd71b192-c3b6-497d-9078-c5cfbe56808c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37620e18-d0be-4310-9df0-5d04bb8b2d86" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>bd71b192-c3b6-497d-9078-c5cfbe56808c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1bc3196b-24d9-41bf-858b-2cda26a85ee3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f25bdfd3-7647-9043-a858-07f6db846fec" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebfab4de-74dd-40fe-af26-9590801b9e1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0e138681-d466-49b6-96ea-2ec462498582" />
    <cim:IdentifiedObject.mRID>1bc3196b-24d9-41bf-858b-2cda26a85ee3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f25bdfd3-7647-9043-a858-07f6db846fec">
    <cim:IdentifiedObject.name>10204</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f25bdfd3-7647-9043-a858-07f6db846fec</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ae5ebe6f-ac9f-40e6-a4c7-cbe86f7f7124">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5562bded-ac9d-764d-ab0e-e80ad9e565bc" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebfab4de-74dd-40fe-af26-9590801b9e1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_772e0e9e-67e2-4c95-8180-c55f5d133ece" />
    <cim:IdentifiedObject.mRID>ae5ebe6f-ac9f-40e6-a4c7-cbe86f7f7124</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5562bded-ac9d-764d-ab0e-e80ad9e565bc">
    <cim:IdentifiedObject.name>10303</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5562bded-ac9d-764d-ab0e-e80ad9e565bc</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_501b4dc8-35e1-4df6-b835-531eb9bb5187">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84d9171b-6a15-4e14-9d75-ab05f4d675f9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>501b4dc8-35e1-4df6-b835-531eb9bb5187</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a2c958d2-0474-460b-9864-a5a512b9394b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84d9171b-6a15-4e14-9d75-ab05f4d675f9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4324f6a-da3c-49a9-bbb8-28827642f1b8" />
    <cim:IdentifiedObject.mRID>a2c958d2-0474-460b-9864-a5a512b9394b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_812b7094-bd9e-408a-a9ea-8f705586f6b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_36870848-f0b6-e14b-aca7-1c42b8d5de46" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff8f255b-7395-4cfc-a258-141c2e520b64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6fa01a1-76ba-4598-9461-799d662552a1" />
    <cim:IdentifiedObject.mRID>812b7094-bd9e-408a-a9ea-8f705586f6b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_36870848-f0b6-e14b-aca7-1c42b8d5de46">
    <cim:IdentifiedObject.name>10209</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>36870848-f0b6-e14b-aca7-1c42b8d5de46</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b457ec53-84d8-45aa-a53a-74b8a0d313da">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4764fd0d-0ff8-5045-90e0-15b9f2bc6f20" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff8f255b-7395-4cfc-a258-141c2e520b64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cd8a566-6f89-4b74-afa3-45fc4b6cf4c4" />
    <cim:IdentifiedObject.mRID>b457ec53-84d8-45aa-a53a-74b8a0d313da</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_4764fd0d-0ff8-5045-90e0-15b9f2bc6f20">
    <cim:IdentifiedObject.name>17106</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>4764fd0d-0ff8-5045-90e0-15b9f2bc6f20</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_86a4224f-d1d1-4f44-90ff-51ce8dbce040">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a3f1d76-3317-41ff-84e6-96ec72b43412" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfb635ee-0c95-4640-8894-886533c9f950" />
    <cim:IdentifiedObject.mRID>86a4224f-d1d1-4f44-90ff-51ce8dbce040</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5941dd77-c1f4-47a2-b14b-1328977887ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a3f1d76-3317-41ff-84e6-96ec72b43412" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b9b544b-0083-404f-a6d5-776c60ca2cd4" />
    <cim:IdentifiedObject.mRID>5941dd77-c1f4-47a2-b14b-1328977887ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01107aa2-defc-4077-a54c-a1998bd7ef43">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9215ef25-0d47-425c-8aea-25f5fa6c993b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83bd15d8-09bb-41b3-95ba-ea51ab825327" />
    <cim:IdentifiedObject.mRID>01107aa2-defc-4077-a54c-a1998bd7ef43</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f29193a7-3423-4be9-bd17-801e5a833c2c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9215ef25-0d47-425c-8aea-25f5fa6c993b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7c985a16-2155-48d3-92d1-c5fc4a58a814" />
    <cim:IdentifiedObject.mRID>f29193a7-3423-4be9-bd17-801e5a833c2c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7230afff-ed7a-4eec-87b4-a2591f92f8cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6171db8c-1e74-4f4b-86d9-3c3d1d684a02" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b676e63f-e89a-4bd7-b786-95fe458298eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65bf1831-5487-4e64-9e80-e547cebdec4c" />
    <cim:IdentifiedObject.mRID>7230afff-ed7a-4eec-87b4-a2591f92f8cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6171db8c-1e74-4f4b-86d9-3c3d1d684a02">
    <cim:IdentifiedObject.name>13007</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6171db8c-1e74-4f4b-86d9-3c3d1d684a02</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1a15bac5-52e3-465a-97d5-e0495188dadf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6f646e9b-b9b1-424f-8df5-d75903c18d1e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b676e63f-e89a-4bd7-b786-95fe458298eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf438429-65a4-45ca-8ad2-fbbbb4e181de" />
    <cim:IdentifiedObject.mRID>1a15bac5-52e3-465a-97d5-e0495188dadf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6f646e9b-b9b1-424f-8df5-d75903c18d1e">
    <cim:IdentifiedObject.name>12109</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6f646e9b-b9b1-424f-8df5-d75903c18d1e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4285838e-581c-49b4-8dce-38807e4f5b76">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95bdc340-ec65-4b3c-ad02-9b1dad317807" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b4a325f-6e28-47fb-82e5-68b1f7da9433" />
    <cim:IdentifiedObject.mRID>4285838e-581c-49b4-8dce-38807e4f5b76</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f67da147-338e-4d70-9434-4c89c042057c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95bdc340-ec65-4b3c-ad02-9b1dad317807" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_71e5c4cf-9562-4ac1-af06-2ef5aaef92ee" />
    <cim:IdentifiedObject.mRID>f67da147-338e-4d70-9434-4c89c042057c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61b75403-41ea-4227-8318-1bbc0cea2eac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66cb1c33-903e-4124-a996-7f41dc1a27aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_947e69cd-5699-4727-9c58-ec5890184d00" />
    <cim:IdentifiedObject.mRID>61b75403-41ea-4227-8318-1bbc0cea2eac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e0134d2f-52cf-405c-8aca-823e76c7caeb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66cb1c33-903e-4124-a996-7f41dc1a27aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e82acd65-85bc-43f4-b2cb-7de868ae604c" />
    <cim:IdentifiedObject.mRID>e0134d2f-52cf-405c-8aca-823e76c7caeb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6c9bdf9d-74d0-43a9-86ac-82862d7bbb2f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e421ed1-e28e-4ac5-bd82-655cb6de5479" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1414ebdb-95bd-4704-916b-b6d868d332f3" />
    <cim:IdentifiedObject.mRID>6c9bdf9d-74d0-43a9-86ac-82862d7bbb2f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_343bec6f-bcb9-450d-b5f1-0351e6ef165c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e421ed1-e28e-4ac5-bd82-655cb6de5479" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f397a388-7b43-4157-8718-784cc648533c" />
    <cim:IdentifiedObject.mRID>343bec6f-bcb9-450d-b5f1-0351e6ef165c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c40bb7bc-0844-4076-a82d-eb0fc2df47b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0c93e85-2a25-458e-9b4d-04bbc7a635a5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6687be8a-c52e-432e-96f2-69f61d7789d1" />
    <cim:IdentifiedObject.mRID>c40bb7bc-0844-4076-a82d-eb0fc2df47b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d577d43c-8fe9-4f73-93f1-61f271d5cd36">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0c93e85-2a25-458e-9b4d-04bbc7a635a5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>d577d43c-8fe9-4f73-93f1-61f271d5cd36</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9502d1e5-2804-47bf-b3f7-62b378ccde57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ab32da96-0cb7-0b45-bd30-fd71b176a8ed" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be58e1c7-485f-4e1e-bcad-8109f11269ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3382f6c-4de0-4404-b565-57edef2e9f20" />
    <cim:IdentifiedObject.mRID>9502d1e5-2804-47bf-b3f7-62b378ccde57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_ab32da96-0cb7-0b45-bd30-fd71b176a8ed">
    <cim:IdentifiedObject.name>10103</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>ab32da96-0cb7-0b45-bd30-fd71b176a8ed</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_604902f0-ed19-4a7d-bb4a-6c07c9a27458">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9d78ed0c-eea8-8144-ac06-35b4466d4a02" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be58e1c7-485f-4e1e-bcad-8109f11269ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_27851336-e9f6-4736-9111-e873bc96a8ce" />
    <cim:IdentifiedObject.mRID>604902f0-ed19-4a7d-bb4a-6c07c9a27458</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9d78ed0c-eea8-8144-ac06-35b4466d4a02">
    <cim:IdentifiedObject.name>10206</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9d78ed0c-eea8-8144-ac06-35b4466d4a02</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2eb6f0bf-2fca-4bb9-9f23-25bb863089b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_57b8f35e-8cfa-42a6-ad82-113ef089accf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4324f6a-da3c-49a9-bbb8-28827642f1b8" />
    <cim:IdentifiedObject.mRID>2eb6f0bf-2fca-4bb9-9f23-25bb863089b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cd0cf316-2399-4993-a46d-b7d6c5aa2f97">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_57b8f35e-8cfa-42a6-ad82-113ef089accf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>cd0cf316-2399-4993-a46d-b7d6c5aa2f97</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e570e07-86b5-4a31-86d6-ba0ad8c77595">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee2ef741-f931-4912-9d39-b4be12ed0223" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46c0fac4-0ed8-408f-98c1-761459aecf11" />
    <cim:IdentifiedObject.mRID>8e570e07-86b5-4a31-86d6-ba0ad8c77595</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b45288aa-439d-4f39-b508-41e9e979702d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee2ef741-f931-4912-9d39-b4be12ed0223" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec7e10f4-5e42-4e58-b361-8384498e6512" />
    <cim:IdentifiedObject.mRID>b45288aa-439d-4f39-b508-41e9e979702d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eee11626-5d38-45f2-99ab-10550f139c4c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79a1ddf0-7331-4439-978a-fae6664581c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a09ee5dc-f129-4c88-bc8d-527f8bf8bd41" />
    <cim:IdentifiedObject.mRID>eee11626-5d38-45f2-99ab-10550f139c4c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_49d7c2d0-f58e-48f9-9303-aefc278c0d92">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79a1ddf0-7331-4439-978a-fae6664581c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>49d7c2d0-f58e-48f9-9303-aefc278c0d92</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_218f63ce-df53-4f1b-abe0-c00f191bcb22">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61a7dfcf-3ca3-4110-a61b-2d604d8eec14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9709b4d0-bbaa-4286-85f2-8588c6fb93d9" />
    <cim:IdentifiedObject.mRID>218f63ce-df53-4f1b-abe0-c00f191bcb22</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_18d641cf-6351-4803-ba3f-584683e5a42f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61a7dfcf-3ca3-4110-a61b-2d604d8eec14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>18d641cf-6351-4803-ba3f-584683e5a42f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eefeab20-f27e-4668-b867-4fe226ab84a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0754991d-0b52-4b0a-935d-f19c6fcc9265" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>eefeab20-f27e-4668-b867-4fe226ab84a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34d89fde-90d3-44e5-bc61-fc00553390ca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0754991d-0b52-4b0a-935d-f19c6fcc9265" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_327b6c6f-5df9-4389-8564-1fe5726d1f62" />
    <cim:IdentifiedObject.mRID>34d89fde-90d3-44e5-bc61-fc00553390ca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af05b805-ba78-4b32-a282-dcff96ef3ef3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4fe7cdef-d4b4-cc43-b4c2-b4329fcbd981" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_361d9fd3-5c8b-40ef-8ef4-3ba3c47410ea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ff287fa-d9d4-4385-8d1e-956ce679e240" />
    <cim:IdentifiedObject.mRID>af05b805-ba78-4b32-a282-dcff96ef3ef3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_4fe7cdef-d4b4-cc43-b4c2-b4329fcbd981">
    <cim:IdentifiedObject.name>10304</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>4fe7cdef-d4b4-cc43-b4c2-b4329fcbd981</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_8f96f230-2866-4a90-85bf-4085ec250755">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_19c7f21a-4428-ee47-9ec9-26b8c630220d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_361d9fd3-5c8b-40ef-8ef4-3ba3c47410ea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1c35d8-9746-432b-a1c3-2b004428896f" />
    <cim:IdentifiedObject.mRID>8f96f230-2866-4a90-85bf-4085ec250755</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_19c7f21a-4428-ee47-9ec9-26b8c630220d">
    <cim:IdentifiedObject.name>10205</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>19c7f21a-4428-ee47-9ec9-26b8c630220d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_766c6d72-6863-48c7-b544-6c56f7a1488f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f86904b7-dd1a-4bfc-a417-2a0ba13079fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>766c6d72-6863-48c7-b544-6c56f7a1488f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d117d7bd-896e-4ef4-9279-9ca7136b4e9a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f86904b7-dd1a-4bfc-a417-2a0ba13079fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d228e2e-be88-42bf-8ece-3e42c04b9a51" />
    <cim:IdentifiedObject.mRID>d117d7bd-896e-4ef4-9279-9ca7136b4e9a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_921c6d81-4f38-4c00-942b-182580247d2b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d83b9ff1-878a-415c-a6cf-f8cb379ba842" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c56ae0f9-3ed7-4cfc-a5b0-bf595dfcc178" />
    <cim:IdentifiedObject.mRID>921c6d81-4f38-4c00-942b-182580247d2b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c8619a34-cb59-4f6d-afcb-be14f49ee56d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d83b9ff1-878a-415c-a6cf-f8cb379ba842" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e7891237-33d5-413e-8763-2fc39342782e" />
    <cim:IdentifiedObject.mRID>c8619a34-cb59-4f6d-afcb-be14f49ee56d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dfc8f14d-56bd-4d20-a3e8-cfe9471045e9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e64e180-7a06-4ecd-82df-d90001979a98" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>dfc8f14d-56bd-4d20-a3e8-cfe9471045e9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_65def8ec-7ebc-487b-a37e-ab8b07b84b21">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e64e180-7a06-4ecd-82df-d90001979a98" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99a7ffcc-f7c9-4dfb-89ff-30ac7cf20898" />
    <cim:IdentifiedObject.mRID>65def8ec-7ebc-487b-a37e-ab8b07b84b21</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_653ad26d-30a9-4023-af41-7dc756cfd260">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da92f49d-34a6-45f4-82fd-b28c2e04d4d0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b9b544b-0083-404f-a6d5-776c60ca2cd4" />
    <cim:IdentifiedObject.mRID>653ad26d-30a9-4023-af41-7dc756cfd260</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b799d97-25d6-4e7e-93ed-a231fa55a14d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da92f49d-34a6-45f4-82fd-b28c2e04d4d0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b4a325f-6e28-47fb-82e5-68b1f7da9433" />
    <cim:IdentifiedObject.mRID>5b799d97-25d6-4e7e-93ed-a231fa55a14d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_17ea8713-3408-42da-974a-aefc176ad1e4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89d2a955-9a80-4027-9348-f5e7613f5ff0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1c35d8-9746-432b-a1c3-2b004428896f" />
    <cim:IdentifiedObject.mRID>17ea8713-3408-42da-974a-aefc176ad1e4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5d489b2-aea0-41e4-8471-efb0128c4b42">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89d2a955-9a80-4027-9348-f5e7613f5ff0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>a5d489b2-aea0-41e4-8471-efb0128c4b42</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f239ab2a-bf94-4248-bd17-beac2bb1671a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb865e88-8dbb-4d49-906d-d4a2eedc04e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c5eb115-5a4f-4db0-92e5-0c15130c4f42" />
    <cim:IdentifiedObject.mRID>f239ab2a-bf94-4248-bd17-beac2bb1671a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6cf204df-5038-49b8-8e6d-8aba1c4c73d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb865e88-8dbb-4d49-906d-d4a2eedc04e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>6cf204df-5038-49b8-8e6d-8aba1c4c73d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_03e9428c-1dae-4405-9ca1-032aee9965d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82e2a0f4-dd65-400d-bc28-b34ad107f7b5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_355c23ec-9d12-4fc3-bccc-46c84c485e34" />
    <cim:IdentifiedObject.mRID>03e9428c-1dae-4405-9ca1-032aee9965d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc0798b9-e8ea-4681-886b-3ceba148ea8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82e2a0f4-dd65-400d-bc28-b34ad107f7b5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5d34f03e-79dc-4f51-b361-12765bc49cbe" />
    <cim:IdentifiedObject.mRID>cc0798b9-e8ea-4681-886b-3ceba148ea8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8ea4279f-6155-4c63-8fff-68172d46ab1f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37f8368e-aacc-44ff-9320-058b0f3bf524" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84b94af7-a275-4fcd-be7d-475f42a85a4e" />
    <cim:IdentifiedObject.mRID>8ea4279f-6155-4c63-8fff-68172d46ab1f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f7647ad-2dcd-4d4c-a094-7b415d16ce9e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37f8368e-aacc-44ff-9320-058b0f3bf524" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>8f7647ad-2dcd-4d4c-a094-7b415d16ce9e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b140338c-9cd3-4ec6-9f84-ef810de90314">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdcbbe70-bd45-4ddc-90e7-7e3397c34171" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5d34f03e-79dc-4f51-b361-12765bc49cbe" />
    <cim:IdentifiedObject.mRID>b140338c-9cd3-4ec6-9f84-ef810de90314</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f73b5a9-c223-42e9-a7b5-c0aeed84a9a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdcbbe70-bd45-4ddc-90e7-7e3397c34171" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>7f73b5a9-c223-42e9-a7b5-c0aeed84a9a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d989e01f-f989-4df2-a7ad-b12385e4b7c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc04d027-0d95-42a2-a2d2-c6e82afcbc8a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de7c55f5-4ab2-4ef7-bc2e-484d156a048b" />
    <cim:IdentifiedObject.mRID>d989e01f-f989-4df2-a7ad-b12385e4b7c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ba8ee965-ebd4-4106-a066-d7ddfc6edd88">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc04d027-0d95-42a2-a2d2-c6e82afcbc8a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91025060-58ec-4fae-a7d8-4830f68850f1" />
    <cim:IdentifiedObject.mRID>ba8ee965-ebd4-4106-a066-d7ddfc6edd88</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ee9cc34-421c-456d-b55f-306cbe794f3c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_add0aa0d-bad9-4633-a32d-b1969027ff76" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f4dbedf-dd30-4b1d-8547-7b3d75eb1948" />
    <cim:IdentifiedObject.mRID>5ee9cc34-421c-456d-b55f-306cbe794f3c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_82712c1b-cc14-45e6-bcfb-b09ab21bfa35">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_add0aa0d-bad9-4633-a32d-b1969027ff76" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3382f6c-4de0-4404-b565-57edef2e9f20" />
    <cim:IdentifiedObject.mRID>82712c1b-cc14-45e6-bcfb-b09ab21bfa35</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_354c21d2-516d-49d7-9d0a-39a65c4bb413">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b24875ed-53d7-4037-a7ac-c1f42910fab8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>354c21d2-516d-49d7-9d0a-39a65c4bb413</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c69df2d0-a3dc-4bf1-a5e3-bb77b61e61ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b24875ed-53d7-4037-a7ac-c1f42910fab8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_67c20d21-262f-485a-8bc3-5ddc1786eaa5" />
    <cim:IdentifiedObject.mRID>c69df2d0-a3dc-4bf1-a5e3-bb77b61e61ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4087a667-6a3e-4195-a188-aad35cbfd5a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4eb726c9-b046-4b35-9916-36a0f3758bf4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>4087a667-6a3e-4195-a188-aad35cbfd5a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15706f6c-8891-43d6-b81c-c02dd0b337ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4eb726c9-b046-4b35-9916-36a0f3758bf4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a02134b3-10e2-4330-a494-f9deaa6c182a" />
    <cim:IdentifiedObject.mRID>15706f6c-8891-43d6-b81c-c02dd0b337ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d87eb62d-ce01-4353-ac02-e772bbaf2df1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6086172-9af8-467a-a0bf-93d28d60db33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_028efb78-1deb-4837-885e-53aa5635f163" />
    <cim:IdentifiedObject.mRID>d87eb62d-ce01-4353-ac02-e772bbaf2df1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4927f46e-76a9-4e15-b605-1e70637b01ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6086172-9af8-467a-a0bf-93d28d60db33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfb635ee-0c95-4640-8894-886533c9f950" />
    <cim:IdentifiedObject.mRID>4927f46e-76a9-4e15-b605-1e70637b01ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7d9fd25-d84f-454f-a17d-9091a2c6132c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5348e8f2-e7cf-49e2-91d4-e7ac5e530843" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_355c23ec-9d12-4fc3-bccc-46c84c485e34" />
    <cim:IdentifiedObject.mRID>e7d9fd25-d84f-454f-a17d-9091a2c6132c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ffa18e60-5e55-4190-9e5e-441815fe08af">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5348e8f2-e7cf-49e2-91d4-e7ac5e530843" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4324f6a-da3c-49a9-bbb8-28827642f1b8" />
    <cim:IdentifiedObject.mRID>ffa18e60-5e55-4190-9e5e-441815fe08af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdcc4867-6586-41c8-90b4-e8f8a38b507d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2be02369-7b0b-48a3-9c88-632df76a93f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_27851336-e9f6-4736-9111-e873bc96a8ce" />
    <cim:IdentifiedObject.mRID>bdcc4867-6586-41c8-90b4-e8f8a38b507d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5de9f39-420f-4255-9d2f-d0673cd87c66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2be02369-7b0b-48a3-9c88-632df76a93f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cc030aeb-4933-4522-b71b-4d5d9be25b1c" />
    <cim:IdentifiedObject.mRID>b5de9f39-420f-4255-9d2f-d0673cd87c66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6ff66cf7-b0f2-4502-973a-ea5ef82a0be5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cac6addb-d2e6-4380-b81c-30e86cd580f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99a7ffcc-f7c9-4dfb-89ff-30ac7cf20898" />
    <cim:IdentifiedObject.mRID>6ff66cf7-b0f2-4502-973a-ea5ef82a0be5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_adf2ea78-bb1b-48c4-80a4-e46ea8e6a81d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cac6addb-d2e6-4380-b81c-30e86cd580f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>adf2ea78-bb1b-48c4-80a4-e46ea8e6a81d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5334aebc-f99f-444f-acbf-9fd6ccc24d81">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e55fb9d-e514-4f4b-8a5d-8fd05b1dc02e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95a699e3-f062-4049-86ff-dd23d1f0e7ee" />
    <cim:IdentifiedObject.mRID>5334aebc-f99f-444f-acbf-9fd6ccc24d81</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_293e47ee-dae0-4b8f-965f-41204aae82f4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e55fb9d-e514-4f4b-8a5d-8fd05b1dc02e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99a7ffcc-f7c9-4dfb-89ff-30ac7cf20898" />
    <cim:IdentifiedObject.mRID>293e47ee-dae0-4b8f-965f-41204aae82f4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f91d8ad9-0cec-4344-8ac3-feb7bb7ed9ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69003d52-3326-44a9-91f4-beb540bf0ba3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_772e0e9e-67e2-4c95-8180-c55f5d133ece" />
    <cim:IdentifiedObject.mRID>f91d8ad9-0cec-4344-8ac3-feb7bb7ed9ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a9922581-b72a-48ab-8485-b7e3628b0037">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69003d52-3326-44a9-91f4-beb540bf0ba3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4878ddb1-300c-4213-b5b6-5dd5cf923f58" />
    <cim:IdentifiedObject.mRID>a9922581-b72a-48ab-8485-b7e3628b0037</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7d76c30-23ba-46fd-8726-2a022e14a667">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22674ae6-a45b-47f4-b7ab-e468a325adf1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>e7d76c30-23ba-46fd-8726-2a022e14a667</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_674463b0-92ec-4a31-9e85-740f18749c47">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22674ae6-a45b-47f4-b7ab-e468a325adf1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9508ad84-e8fe-4915-b2cf-6ab7a0108366" />
    <cim:IdentifiedObject.mRID>674463b0-92ec-4a31-9e85-740f18749c47</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ced9c56c-4eaf-400e-bc34-187ab50f42ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_447e82de-aae1-465a-8d11-0063d81bd67c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>ced9c56c-4eaf-400e-bc34-187ab50f42ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f3423cb-3b08-4b44-a88b-ef7caadad6ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_447e82de-aae1-465a-8d11-0063d81bd67c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84b94af7-a275-4fcd-be7d-475f42a85a4e" />
    <cim:IdentifiedObject.mRID>5f3423cb-3b08-4b44-a88b-ef7caadad6ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_08d6a249-fc98-4277-b302-e36413c2a9ea">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_efa3a9ca-78db-4595-bd1d-5c9d7101e802" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01f900e2-0e80-4c3c-af8d-c33b7a09aaf4" />
    <cim:IdentifiedObject.mRID>08d6a249-fc98-4277-b302-e36413c2a9ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_acfb4ea6-7d9e-4468-b60e-0f5763d6a940">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_efa3a9ca-78db-4595-bd1d-5c9d7101e802" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3a5af6e-eee4-444f-bf88-9eb366e50525" />
    <cim:IdentifiedObject.mRID>acfb4ea6-7d9e-4468-b60e-0f5763d6a940</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2af5b10b-f0d3-420d-8270-aeb041b8c382">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5051047c-0b15-4371-832f-d7b4c2e57e9d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90456b77-5d47-4b41-ad9d-d1e5b7e873e9" />
    <cim:IdentifiedObject.mRID>2af5b10b-f0d3-420d-8270-aeb041b8c382</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe8970e6-083a-4c57-bf37-2c45a9673d17">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5051047c-0b15-4371-832f-d7b4c2e57e9d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f397a388-7b43-4157-8718-784cc648533c" />
    <cim:IdentifiedObject.mRID>fe8970e6-083a-4c57-bf37-2c45a9673d17</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d5590ba8-a140-427b-84a6-05950da103be">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7db7b3d6-9629-4b60-a761-60aab15e425f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>d5590ba8-a140-427b-84a6-05950da103be</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_77e066c4-50af-4211-bce9-b02d70cdce05">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7db7b3d6-9629-4b60-a761-60aab15e425f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9709b4d0-bbaa-4286-85f2-8588c6fb93d9" />
    <cim:IdentifiedObject.mRID>77e066c4-50af-4211-bce9-b02d70cdce05</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b79222e8-9912-4df5-b037-28016f82f098">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_622f83ee-4fe6-4056-ac84-a49c84189c64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab46ac5f-f59b-42d3-b5ea-e3bb725f1487" />
    <cim:IdentifiedObject.mRID>b79222e8-9912-4df5-b037-28016f82f098</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ce4e206d-c8a7-4d3b-be63-845e8e6c9fed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_622f83ee-4fe6-4056-ac84-a49c84189c64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_327b6c6f-5df9-4389-8564-1fe5726d1f62" />
    <cim:IdentifiedObject.mRID>ce4e206d-c8a7-4d3b-be63-845e8e6c9fed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c207c15b-e288-474d-a741-ef2de01d4c5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e5f9925-9efb-43bd-810e-e1bc61f93637" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_67c20d21-262f-485a-8bc3-5ddc1786eaa5" />
    <cim:IdentifiedObject.mRID>c207c15b-e288-474d-a741-ef2de01d4c5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdd4addc-c978-4007-a1fa-9485165f205f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e5f9925-9efb-43bd-810e-e1bc61f93637" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02ad49da-4cbc-4ad7-a27f-36207a953cdc" />
    <cim:IdentifiedObject.mRID>bdd4addc-c978-4007-a1fa-9485165f205f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6c4b2385-5dba-4d90-a412-5de7f4c6e1ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2003be52-4c58-4049-a925-f55264c4e917" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3382f6c-4de0-4404-b565-57edef2e9f20" />
    <cim:IdentifiedObject.mRID>6c4b2385-5dba-4d90-a412-5de7f4c6e1ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6521cc96-895e-4177-8c93-fd41246d9d57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2003be52-4c58-4049-a925-f55264c4e917" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec7e10f4-5e42-4e58-b361-8384498e6512" />
    <cim:IdentifiedObject.mRID>6521cc96-895e-4177-8c93-fd41246d9d57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_69b0adf0-a135-41e4-ab4e-b609d76818ea">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df86f753-d623-4373-a0e9-8343c0ad4360" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f407d99-646f-42c8-8b54-70a2777aadbe" />
    <cim:IdentifiedObject.mRID>69b0adf0-a135-41e4-ab4e-b609d76818ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7560c5fd-ec21-4fa4-a57a-92216683fa91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df86f753-d623-4373-a0e9-8343c0ad4360" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>7560c5fd-ec21-4fa4-a57a-92216683fa91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_00522439-cf4f-4102-898f-9dc630626c73">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c486def-b2b8-474f-9af8-a40d9e9c5347" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3b76172-9953-4d64-9dde-a35de6422521" />
    <cim:IdentifiedObject.mRID>00522439-cf4f-4102-898f-9dc630626c73</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe8de190-0c16-4718-a37f-29a2e6450284">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c486def-b2b8-474f-9af8-a40d9e9c5347" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>fe8de190-0c16-4718-a37f-29a2e6450284</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0923533-beb3-4df3-9f54-f17eb297914b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c725ffd7-f194-4882-8541-c90e0a08c495" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>c0923533-beb3-4df3-9f54-f17eb297914b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdb4e02d-7e53-46b0-926d-b110ce7610d2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c725ffd7-f194-4882-8541-c90e0a08c495" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6687be8a-c52e-432e-96f2-69f61d7789d1" />
    <cim:IdentifiedObject.mRID>bdb4e02d-7e53-46b0-926d-b110ce7610d2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab716ecf-2919-45c7-922e-7ce37032ce13">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76e57baf-4268-43db-9e0e-62ca0b0386e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5f099f7-8a8d-48e1-86b2-60048211fb83" />
    <cim:IdentifiedObject.mRID>ab716ecf-2919-45c7-922e-7ce37032ce13</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee80c1ff-df3a-4b5a-933d-5bc68d992e5f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76e57baf-4268-43db-9e0e-62ca0b0386e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec7e10f4-5e42-4e58-b361-8384498e6512" />
    <cim:IdentifiedObject.mRID>ee80c1ff-df3a-4b5a-933d-5bc68d992e5f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_142bfccc-87d8-4283-ba90-760444784172">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cbf407d0-788e-4c7a-8432-92dcea942a20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39df1dea-7e87-4229-b5b2-4b958c42f00b" />
    <cim:IdentifiedObject.mRID>142bfccc-87d8-4283-ba90-760444784172</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4ed265a-d99c-4feb-936a-ca8d742aa1b3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cbf407d0-788e-4c7a-8432-92dcea942a20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5baafdb-1a14-4e2c-b11a-3e10691c07a9" />
    <cim:IdentifiedObject.mRID>d4ed265a-d99c-4feb-936a-ca8d742aa1b3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6c5eb308-2091-49c8-9fee-29470246c985">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6f06c352-b47a-9a44-8f7c-439e20bbd5f1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_385facd6-d38a-4778-a93c-7b32b071b5ee" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e0d24acb-7a36-4394-93ad-4d013dc56ca0" />
    <cim:IdentifiedObject.mRID>6c5eb308-2091-49c8-9fee-29470246c985</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6f06c352-b47a-9a44-8f7c-439e20bbd5f1">
    <cim:IdentifiedObject.name>17107</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6f06c352-b47a-9a44-8f7c-439e20bbd5f1</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_96290284-4de9-4c85-9b95-a62aa5fd128d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_48812e45-822b-484c-9c54-1324cfd45184" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_385facd6-d38a-4778-a93c-7b32b071b5ee" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91025060-58ec-4fae-a7d8-4830f68850f1" />
    <cim:IdentifiedObject.mRID>96290284-4de9-4c85-9b95-a62aa5fd128d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_48812e45-822b-484c-9c54-1324cfd45184">
    <cim:IdentifiedObject.name>17609</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>48812e45-822b-484c-9c54-1324cfd45184</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ee233d76-a41d-4af7-9f07-a9108cd67a4c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70603089-9fa7-4804-a314-fa116f6e8c08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91025060-58ec-4fae-a7d8-4830f68850f1" />
    <cim:IdentifiedObject.mRID>ee233d76-a41d-4af7-9f07-a9108cd67a4c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f6da08b-ca40-4bc3-af1c-2e83aabdcc3f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70603089-9fa7-4804-a314-fa116f6e8c08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>1f6da08b-ca40-4bc3-af1c-2e83aabdcc3f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_615fdebf-d094-45c1-befb-46cd0f5d0994">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a637fa47-a383-4898-8b59-2472fe08ad07" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>615fdebf-d094-45c1-befb-46cd0f5d0994</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_20de79f3-5c20-4fc9-90e0-6b6712461675">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a637fa47-a383-4898-8b59-2472fe08ad07" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cc84d10-b6e7-46a0-8302-49c6ce870581" />
    <cim:IdentifiedObject.mRID>20de79f3-5c20-4fc9-90e0-6b6712461675</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bd0c4314-3afa-4ff6-85e4-ffe46f39f2d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1d28273-3fe3-4185-aad7-32a40946ef5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d35fc4b9-8d8a-462e-a773-1df7da902f89" />
    <cim:IdentifiedObject.mRID>bd0c4314-3afa-4ff6-85e4-ffe46f39f2d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_82bbb924-faf7-4a62-812d-42bd33951eff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1d28273-3fe3-4185-aad7-32a40946ef5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a65eb19f-b2e2-4403-999a-797b8cf3aad9" />
    <cim:IdentifiedObject.mRID>82bbb924-faf7-4a62-812d-42bd33951eff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc345d90-aada-466f-83fd-a9c5bce20b08">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_36552377-b274-924a-ba03-31b77f860d0e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f91005a2-26f6-4478-9454-adc4bb014a01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8823aaa6-0c16-4c74-94f5-9290783473b4" />
    <cim:IdentifiedObject.mRID>bc345d90-aada-466f-83fd-a9c5bce20b08</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_36552377-b274-924a-ba03-31b77f860d0e">
    <cim:IdentifiedObject.name>17108</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>36552377-b274-924a-ba03-31b77f860d0e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1407807a-d137-410e-88f7-c44e788a152a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_77d0f7d8-373a-0640-becc-ea8ba2060353" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f91005a2-26f6-4478-9454-adc4bb014a01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca15a69c-a178-4629-8a2a-6455c67e5fcd" />
    <cim:IdentifiedObject.mRID>1407807a-d137-410e-88f7-c44e788a152a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_77d0f7d8-373a-0640-becc-ea8ba2060353">
    <cim:IdentifiedObject.name>16609</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>77d0f7d8-373a-0640-becc-ea8ba2060353</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_61301123-b6fd-439c-b6a0-6384c36a5cd5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a89741c5-07b7-4930-94f1-ceae8c023b70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90793442-db3a-4a41-b407-55abf99fd7b0" />
    <cim:IdentifiedObject.mRID>61301123-b6fd-439c-b6a0-6384c36a5cd5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b3ccc41-f197-473a-8510-1e014d294ba8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a89741c5-07b7-4930-94f1-ceae8c023b70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a02134b3-10e2-4330-a494-f9deaa6c182a" />
    <cim:IdentifiedObject.mRID>9b3ccc41-f197-473a-8510-1e014d294ba8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8dc2a125-56d3-4043-a152-4ec806ce9314">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3eef22e0-274c-4572-8c2a-71d3caeddaf1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0214a320-0175-4164-b3a1-d389b8b79730" />
    <cim:IdentifiedObject.mRID>8dc2a125-56d3-4043-a152-4ec806ce9314</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15fb07e2-3e01-4958-8ee3-3e5612afbb49">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3eef22e0-274c-4572-8c2a-71d3caeddaf1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30bb15c1-4b95-49ba-82c7-1e64c0f4a1ba" />
    <cim:IdentifiedObject.mRID>15fb07e2-3e01-4958-8ee3-3e5612afbb49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_94fecfa2-81a6-4ac2-9ebb-18921c97df91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41d42409-241a-476f-84bd-7d199ccf883e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec7e10f4-5e42-4e58-b361-8384498e6512" />
    <cim:IdentifiedObject.mRID>94fecfa2-81a6-4ac2-9ebb-18921c97df91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_74ecef21-daf8-4961-9f93-e1c5cffc50fd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41d42409-241a-476f-84bd-7d199ccf883e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_028efb78-1deb-4837-885e-53aa5635f163" />
    <cim:IdentifiedObject.mRID>74ecef21-daf8-4961-9f93-e1c5cffc50fd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a01ff7a8-5e8a-4bc0-bb93-ee97901fe454">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_244788bb-7f9e-48ea-9bc6-747e4d245d53" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>a01ff7a8-5e8a-4bc0-bb93-ee97901fe454</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8428802f-9f45-411d-857d-453d8a1219e3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_244788bb-7f9e-48ea-9bc6-747e4d245d53" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>8428802f-9f45-411d-857d-453d8a1219e3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a4a9567a-3740-4c68-baa5-f60837502232">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_453468d9-1530-40b0-a812-73ced2a0e9f4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_261f6346-1e9e-4a2d-9b73-7a0120c6f536" />
    <cim:IdentifiedObject.mRID>a4a9567a-3740-4c68-baa5-f60837502232</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6284ee08-2ad3-492e-b07d-8fe224ec6de6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_453468d9-1530-40b0-a812-73ced2a0e9f4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6687be8a-c52e-432e-96f2-69f61d7789d1" />
    <cim:IdentifiedObject.mRID>6284ee08-2ad3-492e-b07d-8fe224ec6de6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8e512fe-ffa5-460c-88ac-1597ae0f40ab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da36f141-67c5-4cd1-bc76-ec665990b5b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39df1dea-7e87-4229-b5b2-4b958c42f00b" />
    <cim:IdentifiedObject.mRID>e8e512fe-ffa5-460c-88ac-1597ae0f40ab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4f746427-4836-45b6-b0c5-32a9d885b634">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af0c0996-a68a-4644-820d-573c992d4a9a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0e138681-d466-49b6-96ea-2ec462498582" />
    <cim:IdentifiedObject.mRID>4f746427-4836-45b6-b0c5-32a9d885b634</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_503b7a43-21fa-49c2-beb8-40fc5f87c7db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af0c0996-a68a-4644-820d-573c992d4a9a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>503b7a43-21fa-49c2-beb8-40fc5f87c7db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_581a67dd-47c0-47b7-9d0f-ed15218ce0b8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ddcbaed9-caf0-4e3e-b700-367d8382fce5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>581a67dd-47c0-47b7-9d0f-ed15218ce0b8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4e56d10-72cb-497d-a67d-13ffcbd9a025">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ddcbaed9-caf0-4e3e-b700-367d8382fce5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c52c92ba-7f31-49c0-8d44-297a0cd250fc" />
    <cim:IdentifiedObject.mRID>c4e56d10-72cb-497d-a67d-13ffcbd9a025</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a607da17-8bed-48c5-81be-f5b875ccc369">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16b0a8e7-6fd3-424b-a988-e05a5323c686" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46c0fac4-0ed8-408f-98c1-761459aecf11" />
    <cim:IdentifiedObject.mRID>a607da17-8bed-48c5-81be-f5b875ccc369</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_78bec3b7-d53c-4456-ab7d-2ce84317e078">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16b0a8e7-6fd3-424b-a988-e05a5323c686" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_947e69cd-5699-4727-9c58-ec5890184d00" />
    <cim:IdentifiedObject.mRID>78bec3b7-d53c-4456-ab7d-2ce84317e078</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c87ccde0-3908-424c-a45b-1e13c2e0b0ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc8ded44-6187-46f5-b431-31d28398ab20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ff287fa-d9d4-4385-8d1e-956ce679e240" />
    <cim:IdentifiedObject.mRID>c87ccde0-3908-424c-a45b-1e13c2e0b0ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8bc8c739-8207-4f8f-9191-745c74dda63e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc8ded44-6187-46f5-b431-31d28398ab20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6bab69b-ae96-4b4f-8e91-841f4d593188" />
    <cim:IdentifiedObject.mRID>8bc8c739-8207-4f8f-9191-745c74dda63e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2484ae7a-5ad9-4756-92f4-90aa2852e323">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc8ff754-2bd4-4981-8777-b3db04a29409" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f4dbedf-dd30-4b1d-8547-7b3d75eb1948" />
    <cim:IdentifiedObject.mRID>2484ae7a-5ad9-4756-92f4-90aa2852e323</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2bce72a0-31ca-4bb2-8f23-3b2fece15c25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc8ff754-2bd4-4981-8777-b3db04a29409" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ffdcccf1-09f9-43a2-9933-5d534dd389c1" />
    <cim:IdentifiedObject.mRID>2bce72a0-31ca-4bb2-8f23-3b2fece15c25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_709ded70-baaf-4a50-aada-f15c259e5c30">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c4a01f7-a48b-4ef2-b976-4d35a13d19ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5cbd2191-dd54-42a8-b85b-2b8a08f05c92" />
    <cim:IdentifiedObject.mRID>709ded70-baaf-4a50-aada-f15c259e5c30</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eee45e4b-ebcc-4d30-9490-c53502bbc1dc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c4a01f7-a48b-4ef2-b976-4d35a13d19ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a65eb19f-b2e2-4403-999a-797b8cf3aad9" />
    <cim:IdentifiedObject.mRID>eee45e4b-ebcc-4d30-9490-c53502bbc1dc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ac02be4-5609-4066-ae96-13f8ac0d655b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ab5c83d-04f4-460e-8334-97bbdebf7bdf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>2ac02be4-5609-4066-ae96-13f8ac0d655b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c7d01124-fe30-4a19-b278-69f1539158a3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ab5c83d-04f4-460e-8334-97bbdebf7bdf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02ad49da-4cbc-4ad7-a27f-36207a953cdc" />
    <cim:IdentifiedObject.mRID>c7d01124-fe30-4a19-b278-69f1539158a3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a041085-b38d-4fc6-8d19-029d93b1587e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_38f21239-25c9-45fb-8912-feed8a82bb26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e82acd65-85bc-43f4-b2cb-7de868ae604c" />
    <cim:IdentifiedObject.mRID>3a041085-b38d-4fc6-8d19-029d93b1587e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b1f6eb2-cf56-4f5e-9900-1a8c33087ed3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_38f21239-25c9-45fb-8912-feed8a82bb26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfb635ee-0c95-4640-8894-886533c9f950" />
    <cim:IdentifiedObject.mRID>9b1f6eb2-cf56-4f5e-9900-1a8c33087ed3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_27eae9b0-da02-4b5a-ae0b-3d94dca43e06">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acaf6d90-af58-4506-ad44-0f0dc667cb0c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab46ac5f-f59b-42d3-b5ea-e3bb725f1487" />
    <cim:IdentifiedObject.mRID>27eae9b0-da02-4b5a-ae0b-3d94dca43e06</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f18e23b7-f344-4fd2-b2a0-1162873e7301">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acaf6d90-af58-4506-ad44-0f0dc667cb0c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0e138681-d466-49b6-96ea-2ec462498582" />
    <cim:IdentifiedObject.mRID>f18e23b7-f344-4fd2-b2a0-1162873e7301</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b35c7236-381a-47c2-af12-6b6b276558fe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec268152-e2cc-440b-b2e5-80eb4b2e1eea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>b35c7236-381a-47c2-af12-6b6b276558fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13d1ac31-108b-4c0a-8e06-f41c3eb863df">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec268152-e2cc-440b-b2e5-80eb4b2e1eea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02ad49da-4cbc-4ad7-a27f-36207a953cdc" />
    <cim:IdentifiedObject.mRID>13d1ac31-108b-4c0a-8e06-f41c3eb863df</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d71cb29a-ad8f-4098-983c-47b673e33ac3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a08286d1-d627-43a5-a471-6951b1d7482a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f506da3-c4c3-4a3d-ac9a-9826fa7e1995" />
    <cim:IdentifiedObject.mRID>d71cb29a-ad8f-4098-983c-47b673e33ac3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a32c5f84-6fd3-492b-b089-8ba3e59818a3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a08286d1-d627-43a5-a471-6951b1d7482a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a7e1e9c-f287-43d7-827d-79110109b204" />
    <cim:IdentifiedObject.mRID>a32c5f84-6fd3-492b-b089-8ba3e59818a3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_03809901-b806-4368-8605-ad496afd5aad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_39437af6-2f2d-ae45-b789-51e337cddab7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c30585bb-fe3f-404f-91c6-c5cb91948418" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_deb205b6-cf5b-4504-a859-3cf94263d72a" />
    <cim:IdentifiedObject.mRID>03809901-b806-4368-8605-ad496afd5aad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_39437af6-2f2d-ae45-b789-51e337cddab7">
    <cim:IdentifiedObject.name>12108</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>39437af6-2f2d-ae45-b789-51e337cddab7</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_85f4afdc-634c-47e1-9886-90fae7a987e2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c9ee6592-c9f5-7740-a6ac-d9362b6725c6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c30585bb-fe3f-404f-91c6-c5cb91948418" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec915890-e015-4196-9e90-7a5cd6894c5f" />
    <cim:IdentifiedObject.mRID>85f4afdc-634c-47e1-9886-90fae7a987e2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c9ee6592-c9f5-7740-a6ac-d9362b6725c6">
    <cim:IdentifiedObject.name>13006</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c9ee6592-c9f5-7740-a6ac-d9362b6725c6</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_92c5b5d1-9719-49c0-ac95-8a5b8ccc6d50">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c991685b-06c3-42c0-9d4d-a0a2299a2df8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c56ae0f9-3ed7-4cfc-a5b0-bf595dfcc178" />
    <cim:IdentifiedObject.mRID>92c5b5d1-9719-49c0-ac95-8a5b8ccc6d50</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1caf5acb-57b3-461b-b032-398753652ff8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a812ea6b-2c08-4a1e-bf5b-0e70bfde523c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5cbd2191-dd54-42a8-b85b-2b8a08f05c92" />
    <cim:IdentifiedObject.mRID>1caf5acb-57b3-461b-b032-398753652ff8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2279c9ea-2f6c-46c4-8710-11b3697b7edd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a812ea6b-2c08-4a1e-bf5b-0e70bfde523c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>2279c9ea-2f6c-46c4-8710-11b3697b7edd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51f13300-5e7f-497f-9373-15b4c5c78f89">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1098d55-918e-42ea-9ea0-f175dc300342" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d773f58-9310-444d-8a82-99cfd010b511" />
    <cim:IdentifiedObject.mRID>51f13300-5e7f-497f-9373-15b4c5c78f89</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f4ca71f-6dde-4e2e-bd13-b7fcee64c955">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1098d55-918e-42ea-9ea0-f175dc300342" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>2f4ca71f-6dde-4e2e-bd13-b7fcee64c955</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9fbe0102-6f86-439e-bb70-e46388b291e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4029eeb0-4c4f-4d35-aecd-b5b8fd846c25" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26ca820d-9cce-446f-9d61-afb1db00c48e" />
    <cim:IdentifiedObject.mRID>9fbe0102-6f86-439e-bb70-e46388b291e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1eba4bee-7627-4bd6-9f37-fa25304eb2d4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4029eeb0-4c4f-4d35-aecd-b5b8fd846c25" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c52c92ba-7f31-49c0-8d44-297a0cd250fc" />
    <cim:IdentifiedObject.mRID>1eba4bee-7627-4bd6-9f37-fa25304eb2d4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26f6da62-316a-4a9a-a612-ae746dba603c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa1a7fb3-6d1d-44be-a163-54899149e936" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3b76172-9953-4d64-9dde-a35de6422521" />
    <cim:IdentifiedObject.mRID>26f6da62-316a-4a9a-a612-ae746dba603c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45bef147-e2c9-4c61-82cb-5faef004ecd5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa1a7fb3-6d1d-44be-a163-54899149e936" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de082ad6-d802-4179-8d75-36b13f8b07c7" />
    <cim:IdentifiedObject.mRID>45bef147-e2c9-4c61-82cb-5faef004ecd5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cfd7734d-70ec-488b-8912-1bd1a1cfeab7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b447a90-e456-4215-8e33-df05011a9cf4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f407d99-646f-42c8-8b54-70a2777aadbe" />
    <cim:IdentifiedObject.mRID>cfd7734d-70ec-488b-8912-1bd1a1cfeab7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da9e4ae0-46a7-459c-b464-bd4deb84ac1e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b447a90-e456-4215-8e33-df05011a9cf4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cc84d10-b6e7-46a0-8302-49c6ce870581" />
    <cim:IdentifiedObject.mRID>da9e4ae0-46a7-459c-b464-bd4deb84ac1e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d44910bf-4211-42e2-b229-f19549cb6e78">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a41523e-9d45-4984-ab1b-0350c53e1703" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>d44910bf-4211-42e2-b229-f19549cb6e78</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e242ea00-46a0-4170-a6e2-51ee126975ab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a41523e-9d45-4984-ab1b-0350c53e1703" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77887665-be02-4bab-a47a-ad8a7da30db7" />
    <cim:IdentifiedObject.mRID>e242ea00-46a0-4170-a6e2-51ee126975ab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca4c4609-ca37-4c24-af13-12e9c8fa94aa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a67e14f9-01f4-434c-802b-73a7e027ba07" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec7e10f4-5e42-4e58-b361-8384498e6512" />
    <cim:IdentifiedObject.mRID>ca4c4609-ca37-4c24-af13-12e9c8fa94aa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b53bae32-2d2c-4b3c-9884-c59f1ae0c570">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a67e14f9-01f4-434c-802b-73a7e027ba07" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39df1dea-7e87-4229-b5b2-4b958c42f00b" />
    <cim:IdentifiedObject.mRID>b53bae32-2d2c-4b3c-9884-c59f1ae0c570</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c03326d1-ccbf-48c8-8069-c89a9545b69d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d983946f-cb23-4be4-af73-fe5862470619" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_612a72ff-f014-4fda-90b8-d4226b16a2ae" />
    <cim:IdentifiedObject.mRID>c03326d1-ccbf-48c8-8069-c89a9545b69d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_48daf452-5d05-4ede-8028-ec6552f19186">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d983946f-cb23-4be4-af73-fe5862470619" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8d1f539-e8c8-4e88-9ca9-56f39888ae21" />
    <cim:IdentifiedObject.mRID>48daf452-5d05-4ede-8028-ec6552f19186</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f10aee7d-22f7-4092-8c80-6893e18aa9dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10f3b126-b8ab-4857-a3ce-68c97f055a71" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_327b6c6f-5df9-4389-8564-1fe5726d1f62" />
    <cim:IdentifiedObject.mRID>f10aee7d-22f7-4092-8c80-6893e18aa9dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdd499d7-546f-41c7-a323-0b7eb2542cd1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10f3b126-b8ab-4857-a3ce-68c97f055a71" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>bdd499d7-546f-41c7-a323-0b7eb2542cd1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a9f9322-f481-4295-9033-c92a572537f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1e46316-b17c-4fa8-8b19-360e647efe39" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec7e10f4-5e42-4e58-b361-8384498e6512" />
    <cim:IdentifiedObject.mRID>9a9f9322-f481-4295-9033-c92a572537f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_40055381-e182-4095-9656-89ae213844fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1e46316-b17c-4fa8-8b19-360e647efe39" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_71e5c4cf-9562-4ac1-af06-2ef5aaef92ee" />
    <cim:IdentifiedObject.mRID>40055381-e182-4095-9656-89ae213844fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f194b796-728a-442a-b1da-f6d977dcb8f4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8dc6b0c-67e3-482e-bdc1-4c01558eb4ee" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>f194b796-728a-442a-b1da-f6d977dcb8f4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb939f44-9ab0-46d0-880d-8a7e22d9c1d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8dc6b0c-67e3-482e-bdc1-4c01558eb4ee" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5cbd2191-dd54-42a8-b85b-2b8a08f05c92" />
    <cim:IdentifiedObject.mRID>cb939f44-9ab0-46d0-880d-8a7e22d9c1d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d7be7aee-1089-4bc8-bca5-f7c330148a16">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b11a7223-1cdd-4e5d-93c4-07f343d21bab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30bb15c1-4b95-49ba-82c7-1e64c0f4a1ba" />
    <cim:IdentifiedObject.mRID>d7be7aee-1089-4bc8-bca5-f7c330148a16</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b6e6aea8-ff81-4d1f-914b-d38e95e2e0db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b11a7223-1cdd-4e5d-93c4-07f343d21bab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6bab69b-ae96-4b4f-8e91-841f4d593188" />
    <cim:IdentifiedObject.mRID>b6e6aea8-ff81-4d1f-914b-d38e95e2e0db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8017fe4c-d9d8-40c4-87c4-f2ac6c77be6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ec63660-9458-44ba-a43a-24d0a42f797b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de082ad6-d802-4179-8d75-36b13f8b07c7" />
    <cim:IdentifiedObject.mRID>8017fe4c-d9d8-40c4-87c4-f2ac6c77be6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4367b4d5-da0a-47ca-8723-55554cf9b5f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ec63660-9458-44ba-a43a-24d0a42f797b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9508ad84-e8fe-4915-b2cf-6ab7a0108366" />
    <cim:IdentifiedObject.mRID>4367b4d5-da0a-47ca-8723-55554cf9b5f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2b621661-398d-4eaf-8182-83c6760a6149">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_eabd07f7-ccd4-c844-8e50-29cd2562200e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_134e7e0a-4c7e-4faf-923f-6c15e53792d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbcbb3f8-7438-410f-af1a-00d205876203" />
    <cim:IdentifiedObject.mRID>2b621661-398d-4eaf-8182-83c6760a6149</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_eabd07f7-ccd4-c844-8e50-29cd2562200e">
    <cim:IdentifiedObject.name>17608</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>eabd07f7-ccd4-c844-8e50-29cd2562200e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_cd2fa8ca-3b1c-4b31-a9ec-f267c3a74b4d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_09f38329-c033-374b-ba71-50da2c093172" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_134e7e0a-4c7e-4faf-923f-6c15e53792d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fce86cec-abe1-4b66-a5a4-73a9a712cb40" />
    <cim:IdentifiedObject.mRID>cd2fa8ca-3b1c-4b31-a9ec-f267c3a74b4d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_09f38329-c033-374b-ba71-50da2c093172">
    <cim:IdentifiedObject.name>13005</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>09f38329-c033-374b-ba71-50da2c093172</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_760d75db-a349-4ef8-8495-91e8697ab80f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a67d7dac-b5d4-41f4-947e-0424ab16f254" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>760d75db-a349-4ef8-8495-91e8697ab80f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fa6dfc16-938b-48ba-83a6-031d7461e1ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a67d7dac-b5d4-41f4-947e-0424ab16f254" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c52c92ba-7f31-49c0-8d44-297a0cd250fc" />
    <cim:IdentifiedObject.mRID>fa6dfc16-938b-48ba-83a6-031d7461e1ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c56c2041-7524-439f-9c12-565c744f9275">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_022290bc-5e10-4e3a-806a-11f93ab5bbe7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>c56c2041-7524-439f-9c12-565c744f9275</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_75b36d46-2f62-4987-b9fc-d9182e949bee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_022290bc-5e10-4e3a-806a-11f93ab5bbe7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90456b77-5d47-4b41-ad9d-d1e5b7e873e9" />
    <cim:IdentifiedObject.mRID>75b36d46-2f62-4987-b9fc-d9182e949bee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d58ab5d2-c5ed-42fd-892e-feb118e14ad2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b7a37f64-36dd-4fca-9ae5-c900ea124996" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d35fc4b9-8d8a-462e-a773-1df7da902f89" />
    <cim:IdentifiedObject.mRID>d58ab5d2-c5ed-42fd-892e-feb118e14ad2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b889d29d-dc76-4008-a71d-566808a905c8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f9c4aab-a07e-4233-8e9c-bbaa503882fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>b889d29d-dc76-4008-a71d-566808a905c8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b1d0d70c-7b62-442d-83e9-bb9b21e42c45">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f9c4aab-a07e-4233-8e9c-bbaa503882fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3b76172-9953-4d64-9dde-a35de6422521" />
    <cim:IdentifiedObject.mRID>b1d0d70c-7b62-442d-83e9-bb9b21e42c45</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_68dc1144-dbca-403e-9562-8edaaed55767">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e77e6d5-cad6-4df8-b259-8cad9a69ca4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1c35d8-9746-432b-a1c3-2b004428896f" />
    <cim:IdentifiedObject.mRID>68dc1144-dbca-403e-9562-8edaaed55767</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86a2a6e1-3e4d-40f5-b179-935d6916b647">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e77e6d5-cad6-4df8-b259-8cad9a69ca4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26ca820d-9cce-446f-9d61-afb1db00c48e" />
    <cim:IdentifiedObject.mRID>86a2a6e1-3e4d-40f5-b179-935d6916b647</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db142331-091b-4832-a230-d5ab5b800e1c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_266c6fb5-e388-47fb-bf3c-dfafa5618200" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>db142331-091b-4832-a230-d5ab5b800e1c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8a00531f-7de4-44fc-96c6-af071fc84fd9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_266c6fb5-e388-47fb-bf3c-dfafa5618200" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48e0dfd7-5f52-4f88-8a52-62e26fdd942b" />
    <cim:IdentifiedObject.mRID>8a00531f-7de4-44fc-96c6-af071fc84fd9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0f7d097-fa0b-40fa-9e70-5b3b16514a70">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2f8228c5-eaf0-eb43-b6bb-9dc2e051c6d3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2fee64cd-e920-4858-a96f-0bf81be36124" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6927b58-e2ef-45d3-9802-55699cc1041e" />
    <cim:IdentifiedObject.mRID>b0f7d097-fa0b-40fa-9e70-5b3b16514a70</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2f8228c5-eaf0-eb43-b6bb-9dc2e051c6d3">
    <cim:IdentifiedObject.name>10210</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>10</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2f8228c5-eaf0-eb43-b6bb-9dc2e051c6d3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3c29ef9b-23e7-4994-b9a0-da7197c71097">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a55fc250-bd3b-6e40-8db6-04a6fe6775b0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2fee64cd-e920-4858-a96f-0bf81be36124" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9508ad84-e8fe-4915-b2cf-6ab7a0108366" />
    <cim:IdentifiedObject.mRID>3c29ef9b-23e7-4994-b9a0-da7197c71097</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a55fc250-bd3b-6e40-8db6-04a6fe6775b0">
    <cim:IdentifiedObject.name>17607</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a55fc250-bd3b-6e40-8db6-04a6fe6775b0</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b4c326cd-6bbd-4ab8-93ed-78acf2a5a510">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e17c768-40be-4aab-bb0e-377f8b0fbb5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfb635ee-0c95-4640-8894-886533c9f950" />
    <cim:IdentifiedObject.mRID>b4c326cd-6bbd-4ab8-93ed-78acf2a5a510</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4d240b85-c73f-4612-b884-8cd0b35484c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e17c768-40be-4aab-bb0e-377f8b0fbb5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ffdcccf1-09f9-43a2-9933-5d534dd389c1" />
    <cim:IdentifiedObject.mRID>4d240b85-c73f-4612-b884-8cd0b35484c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_648ba2e5-7820-4583-9c70-422d88d8aa68">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af08e130-5a06-4b4a-8d42-353eaccdcea6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77887665-be02-4bab-a47a-ad8a7da30db7" />
    <cim:IdentifiedObject.mRID>648ba2e5-7820-4583-9c70-422d88d8aa68</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_23c149cf-8ba6-48ce-a8ab-61becd1a92ec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af08e130-5a06-4b4a-8d42-353eaccdcea6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>23c149cf-8ba6-48ce-a8ab-61becd1a92ec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a1f654c4-bac6-4884-b87b-7f4e2afcc3d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dfe57a2b-900c-4dc6-8dec-158aa5d8e486" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfb635ee-0c95-4640-8894-886533c9f950" />
    <cim:IdentifiedObject.mRID>a1f654c4-bac6-4884-b87b-7f4e2afcc3d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e4dd438-7166-4455-8ee1-364d3a870d7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dfe57a2b-900c-4dc6-8dec-158aa5d8e486" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7c985a16-2155-48d3-92d1-c5fc4a58a814" />
    <cim:IdentifiedObject.mRID>2e4dd438-7166-4455-8ee1-364d3a870d7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6af505aa-3b4b-4298-9a04-b25bb2c46126">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f417b08-2e60-4272-b6d0-7ed9f0c3a191" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>6af505aa-3b4b-4298-9a04-b25bb2c46126</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8ed4033b-626e-46d1-a112-c5d914a44ad6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f417b08-2e60-4272-b6d0-7ed9f0c3a191" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c5eb115-5a4f-4db0-92e5-0c15130c4f42" />
    <cim:IdentifiedObject.mRID>8ed4033b-626e-46d1-a112-c5d914a44ad6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fec6ae57-b35b-4e5e-8013-fe77500e37fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bdf549e-4075-4e81-b983-0acdc2a77019" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cc030aeb-4933-4522-b71b-4d5d9be25b1c" />
    <cim:IdentifiedObject.mRID>fec6ae57-b35b-4e5e-8013-fe77500e37fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_24a01fb7-a136-47e0-aec1-40c819d72a4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bdf549e-4075-4e81-b983-0acdc2a77019" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c5eb115-5a4f-4db0-92e5-0c15130c4f42" />
    <cim:IdentifiedObject.mRID>24a01fb7-a136-47e0-aec1-40c819d72a4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d3a73a3b-8247-4c48-9174-0c65e19a7968">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5858d4c-862a-4cd3-96fb-f21d32490ad0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>d3a73a3b-8247-4c48-9174-0c65e19a7968</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_07a004bf-fa22-4747-a836-7e15d6c1b058">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5858d4c-862a-4cd3-96fb-f21d32490ad0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75a4aa1a-e690-420d-bdac-b8f8e4c6aef5" />
    <cim:IdentifiedObject.mRID>07a004bf-fa22-4747-a836-7e15d6c1b058</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a249b69-c52f-4363-87e5-6c8718d6dc7f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_645d1a9d-ad8b-4d33-9e70-63cdac1d4887" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>9a249b69-c52f-4363-87e5-6c8718d6dc7f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9e3cf369-9a89-4ecb-9c4e-36bf065119b2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_645d1a9d-ad8b-4d33-9e70-63cdac1d4887" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbcbb3f8-7438-410f-af1a-00d205876203" />
    <cim:IdentifiedObject.mRID>9e3cf369-9a89-4ecb-9c4e-36bf065119b2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_288ab917-8213-461b-9cd7-91cfb49f359d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92d26ed0-e388-45ba-b14a-6dbc474a71c9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d228e2e-be88-42bf-8ece-3e42c04b9a51" />
    <cim:IdentifiedObject.mRID>288ab917-8213-461b-9cd7-91cfb49f359d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d6e1087d-1a35-48b9-8fb6-8cee0c1e6058">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92d26ed0-e388-45ba-b14a-6dbc474a71c9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>d6e1087d-1a35-48b9-8fb6-8cee0c1e6058</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1915b1a0-3862-4331-84d5-e495177b9fab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f2037f4-a170-4032-acea-cf920dd91a5d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed5fb86d-8db0-4859-bb0a-310d72967cef" />
    <cim:IdentifiedObject.mRID>1915b1a0-3862-4331-84d5-e495177b9fab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a4adf66-9c4c-48f8-9e0b-91777199d8a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f2037f4-a170-4032-acea-cf920dd91a5d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5baafdb-1a14-4e2c-b11a-3e10691c07a9" />
    <cim:IdentifiedObject.mRID>3a4adf66-9c4c-48f8-9e0b-91777199d8a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b9f07881-1b2a-4dc6-b737-ee66340d8d56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5e0cab0-cc2c-4588-8238-62ba14313e22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>b9f07881-1b2a-4dc6-b737-ee66340d8d56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_880035f9-3b2a-4848-b907-3d4986d45bfd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5e0cab0-cc2c-4588-8238-62ba14313e22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d773f58-9310-444d-8a82-99cfd010b511" />
    <cim:IdentifiedObject.mRID>880035f9-3b2a-4848-b907-3d4986d45bfd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e13f809d-d640-4477-9ac3-e49b12beda4a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9601548b-df0a-4cb2-837e-c3f713725e2d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a02134b3-10e2-4330-a494-f9deaa6c182a" />
    <cim:IdentifiedObject.mRID>e13f809d-d640-4477-9ac3-e49b12beda4a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2bc5e723-373b-48aa-aab7-57b1d3390bde">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9601548b-df0a-4cb2-837e-c3f713725e2d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>2bc5e723-373b-48aa-aab7-57b1d3390bde</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88c57df8-e962-46a7-b310-f783b46a0773">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d111b12-08d8-444c-b1c9-2c7caec77fb7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84b94af7-a275-4fcd-be7d-475f42a85a4e" />
    <cim:IdentifiedObject.mRID>88c57df8-e962-46a7-b310-f783b46a0773</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79680ee8-acad-496c-aa71-42dce60e7589">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d111b12-08d8-444c-b1c9-2c7caec77fb7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>79680ee8-acad-496c-aa71-42dce60e7589</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_566287fc-17cb-4cb8-ae3e-2be6d02419b1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59abf1a9-0604-4908-92ea-b368b363c75e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d228e2e-be88-42bf-8ece-3e42c04b9a51" />
    <cim:IdentifiedObject.mRID>566287fc-17cb-4cb8-ae3e-2be6d02419b1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b102f580-0338-49ea-9a26-8c8c6f119b9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59abf1a9-0604-4908-92ea-b368b363c75e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e7891237-33d5-413e-8763-2fc39342782e" />
    <cim:IdentifiedObject.mRID>b102f580-0338-49ea-9a26-8c8c6f119b9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bf026ae4-0eb9-47b4-8749-187f7bf9c37b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7af0ff2-d549-413d-9dfc-a5560b00135a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed5fb86d-8db0-4859-bb0a-310d72967cef" />
    <cim:IdentifiedObject.mRID>bf026ae4-0eb9-47b4-8749-187f7bf9c37b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da0bf0e4-ae3c-4bc0-b25a-92b40bec1350">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7af0ff2-d549-413d-9dfc-a5560b00135a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfb635ee-0c95-4640-8894-886533c9f950" />
    <cim:IdentifiedObject.mRID>da0bf0e4-ae3c-4bc0-b25a-92b40bec1350</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_154e9714-579a-4b9b-b552-3a28ec436656">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7621486d-fee9-44ae-8e90-adb4e553658a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6927b58-e2ef-45d3-9802-55699cc1041e" />
    <cim:IdentifiedObject.mRID>154e9714-579a-4b9b-b552-3a28ec436656</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66f22065-d590-4123-af75-be77f3ae1f3b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7621486d-fee9-44ae-8e90-adb4e553658a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>66f22065-d590-4123-af75-be77f3ae1f3b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4593cb06-85e3-4eaf-abb2-3a48c3625b25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c26b1c0-4dbe-47cc-abc8-9759f7e8ede7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8d1f539-e8c8-4e88-9ca9-56f39888ae21" />
    <cim:IdentifiedObject.mRID>4593cb06-85e3-4eaf-abb2-3a48c3625b25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0c31f99d-7746-46ac-98a8-54be525608b3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c26b1c0-4dbe-47cc-abc8-9759f7e8ede7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ebf387e2-993b-471e-998b-d275a5d08fe5" />
    <cim:IdentifiedObject.mRID>0c31f99d-7746-46ac-98a8-54be525608b3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9263120c-a664-4d1b-a9b4-72942591c2f8">
