    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b3fcf4e0-c504-4a5b-952d-a9ed4ee9118d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>9263120c-a664-4d1b-a9b4-72942591c2f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_65ae4bd8-f115-40ff-95c3-6a763825ecd4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b3fcf4e0-c504-4a5b-952d-a9ed4ee9118d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1414ebdb-95bd-4704-916b-b6d868d332f3" />
    <cim:IdentifiedObject.mRID>65ae4bd8-f115-40ff-95c3-6a763825ecd4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ffa08da6-6b7f-4df1-8ae0-b1e91e9552c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d113cd75-44db-47a8-98bf-c41b5f5a609b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_71e5c4cf-9562-4ac1-af06-2ef5aaef92ee" />
    <cim:IdentifiedObject.mRID>ffa08da6-6b7f-4df1-8ae0-b1e91e9552c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc6588ae-b27a-4e8a-9018-98e03a58d8c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ffe5fca-5aa1-4a67-9572-ce9786f6f0c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_261f6346-1e9e-4a2d-9b73-7a0120c6f536" />
    <cim:IdentifiedObject.mRID>cc6588ae-b27a-4e8a-9018-98e03a58d8c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86b8fd33-c3b1-4767-af12-90c13b01a32c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ffe5fca-5aa1-4a67-9572-ce9786f6f0c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6fa01a1-76ba-4598-9461-799d662552a1" />
    <cim:IdentifiedObject.mRID>86b8fd33-c3b1-4767-af12-90c13b01a32c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f34b940b-8f69-462e-801c-42e0f0a34cee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5daf3087-0d66-4571-be06-99de3d3a4a1a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>f34b940b-8f69-462e-801c-42e0f0a34cee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14d73a05-c283-456b-99ef-9c81ee6c543f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5daf3087-0d66-4571-be06-99de3d3a4a1a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_27851336-e9f6-4736-9111-e873bc96a8ce" />
    <cim:IdentifiedObject.mRID>14d73a05-c283-456b-99ef-9c81ee6c543f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3f1a7397-5296-45a6-95b5-cec79ef62862">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_794d9283-8d59-4ba4-ad33-676251c5aef0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e2880ebb-9d43-4b1d-b77b-dedd130ec8f9" />
    <cim:IdentifiedObject.mRID>3f1a7397-5296-45a6-95b5-cec79ef62862</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_531517b4-fc6b-41f8-82ae-1b2c8f3115c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_794d9283-8d59-4ba4-ad33-676251c5aef0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_754a0c7e-2611-48c0-9000-387e883e3886" />
    <cim:IdentifiedObject.mRID>531517b4-fc6b-41f8-82ae-1b2c8f3115c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a7ec3e3-bc9d-4d13-a453-0a5b802c5336">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a16e0ca-d9a6-48b8-89bc-e50333b58c1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7a9703a-05c3-4c37-abb2-558c702a59c4" />
    <cim:IdentifiedObject.mRID>9a7ec3e3-bc9d-4d13-a453-0a5b802c5336</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_99bfa810-dd14-40a0-be9f-932ddd05140f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a16e0ca-d9a6-48b8-89bc-e50333b58c1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a515df6-0255-417f-bfc5-204b1264ae96" />
    <cim:IdentifiedObject.mRID>99bfa810-dd14-40a0-be9f-932ddd05140f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_886075f1-dfc4-44de-b302-8bbda9962d59">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3c825b4-4623-4262-b670-934d096a0e75" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d78dba0f-0b2c-4f8c-bba4-8f1237127302" />
    <cim:IdentifiedObject.mRID>886075f1-dfc4-44de-b302-8bbda9962d59</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2081876c-fcce-4483-8d33-0bbbe949d961">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3c825b4-4623-4262-b670-934d096a0e75" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_605cc660-2211-4658-b209-25486ee0b499" />
    <cim:IdentifiedObject.mRID>2081876c-fcce-4483-8d33-0bbbe949d961</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09d90e1a-b422-4d8e-b5b7-4f6bf540b2c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77fe1f0c-78a5-495e-988c-1cc201303521" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7e30b41-153d-44ef-ab02-f306e960b472" />
    <cim:IdentifiedObject.mRID>09d90e1a-b422-4d8e-b5b7-4f6bf540b2c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5767b969-a27e-48cd-81c9-792689d22888">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77fe1f0c-78a5-495e-988c-1cc201303521" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe21deb1-5831-4bb0-9049-b11f6c8fc6fe" />
    <cim:IdentifiedObject.mRID>5767b969-a27e-48cd-81c9-792689d22888</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7c6ba92e-4f52-414e-913c-2b831c8117e0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f05b944d-cbc4-4c08-a541-595ee55cc0b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfe179c0-413a-4689-b524-8bd6b5833d6e" />
    <cim:IdentifiedObject.mRID>7c6ba92e-4f52-414e-913c-2b831c8117e0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dfda7019-3c2a-4f55-b661-4bebc9e0df6d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f05b944d-cbc4-4c08-a541-595ee55cc0b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b80b1393-fc0b-45c6-9706-894272b0757d" />
    <cim:IdentifiedObject.mRID>dfda7019-3c2a-4f55-b661-4bebc9e0df6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3e72ac1a-e328-45bc-9119-d7b13a8304a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a2a3925-2e03-43f1-a010-59aa3502a727" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04722c60-b146-48bd-b861-05044d8f3c01" />
    <cim:IdentifiedObject.mRID>3e72ac1a-e328-45bc-9119-d7b13a8304a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_74bd01eb-66f4-4027-ae11-7d5783d4c242">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a2a3925-2e03-43f1-a010-59aa3502a727" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca5faf84-27e0-485e-8930-47126e5218cf" />
    <cim:IdentifiedObject.mRID>74bd01eb-66f4-4027-ae11-7d5783d4c242</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fce1f388-5ea2-478a-968f-4e0d1b68c39f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_253ff123-febc-4ce6-83db-b0317f48d120" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85583397-4aeb-44c7-af29-5bb49f61926d" />
    <cim:IdentifiedObject.mRID>fce1f388-5ea2-478a-968f-4e0d1b68c39f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_267a279a-4267-4208-bd0a-73f99cb3843b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_253ff123-febc-4ce6-83db-b0317f48d120" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1255682-6b67-4f18-b6ee-b30beaf3118b" />
    <cim:IdentifiedObject.mRID>267a279a-4267-4208-bd0a-73f99cb3843b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0b3d124b-ac4d-4a41-935a-f93bdbb4e0ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7bf825d-4b73-4d0a-a3a0-6e89b99bee78" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0833e662-03aa-40b5-b052-b94e3d635ffd" />
    <cim:IdentifiedObject.mRID>0b3d124b-ac4d-4a41-935a-f93bdbb4e0ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60136740-a8d6-4e1d-a065-90b32c673348">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7bf825d-4b73-4d0a-a3a0-6e89b99bee78" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e8cf90-167f-47ee-ae6a-dce72b833a57" />
    <cim:IdentifiedObject.mRID>60136740-a8d6-4e1d-a065-90b32c673348</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d89b0f9e-3dbf-4e57-9ad4-c88360073485">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ded0e50-ea84-447b-a643-d4314293f8a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_051db25b-d708-45ae-9987-24581dad8261" />
    <cim:IdentifiedObject.mRID>d89b0f9e-3dbf-4e57-9ad4-c88360073485</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6dd085c8-298d-4db1-93f3-77ed9ddcdd15">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ded0e50-ea84-447b-a643-d4314293f8a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0833e662-03aa-40b5-b052-b94e3d635ffd" />
    <cim:IdentifiedObject.mRID>6dd085c8-298d-4db1-93f3-77ed9ddcdd15</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ba6df92d-9568-499d-bc4f-a37beca8d894">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff883cee-ff3e-4219-8e6c-7cb9db5a6377" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c985ecc5-c4ec-43c8-ac36-fd07571d29c5" />
    <cim:IdentifiedObject.mRID>ba6df92d-9568-499d-bc4f-a37beca8d894</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9609fec7-54a4-4c4c-8070-cbd6aef7def8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff883cee-ff3e-4219-8e6c-7cb9db5a6377" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>9609fec7-54a4-4c4c-8070-cbd6aef7def8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b1fdea46-1ffd-49c8-b93b-e5fd0f2bd179">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5c3d699-4a65-4d51-8d81-9c5a3bb711e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_744e2e6a-2df8-4a76-a8c8-072b6ea25f1e" />
    <cim:IdentifiedObject.mRID>b1fdea46-1ffd-49c8-b93b-e5fd0f2bd179</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a80e103-9b02-4be3-88c3-e9a6052b8c37">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5c3d699-4a65-4d51-8d81-9c5a3bb711e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>9a80e103-9b02-4be3-88c3-e9a6052b8c37</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f288b3d9-fba1-4c76-a50f-6d61095e8edc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c027332d-bf73-4b9a-bf2d-6d25c86d5b20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9d175a-c314-42d7-a3af-cde1bbbc7600" />
    <cim:IdentifiedObject.mRID>f288b3d9-fba1-4c76-a50f-6d61095e8edc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b51c2c28-7eda-4f91-9371-fb50c049d9c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c027332d-bf73-4b9a-bf2d-6d25c86d5b20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dab0a27d-2f42-4f32-b5ef-592f8de523fb" />
    <cim:IdentifiedObject.mRID>b51c2c28-7eda-4f91-9371-fb50c049d9c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4d7c8dfe-f628-4217-a9b2-734a0a1b456e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_754fd3bf-3db0-4391-93bc-c7a2dc397403" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f927aa2-a76f-49b6-9619-c6fce065b373" />
    <cim:IdentifiedObject.mRID>4d7c8dfe-f628-4217-a9b2-734a0a1b456e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_93b6ab9c-05e9-4c4e-bc71-a83e28447102">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_754fd3bf-3db0-4391-93bc-c7a2dc397403" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e8cf90-167f-47ee-ae6a-dce72b833a57" />
    <cim:IdentifiedObject.mRID>93b6ab9c-05e9-4c4e-bc71-a83e28447102</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05f81189-4ac0-42d3-95f4-30ffb3313895">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bc289e5-a7ee-4946-875f-d271bdc75215" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e811a445-9a6f-454c-9239-08ee586e2117" />
    <cim:IdentifiedObject.mRID>05f81189-4ac0-42d3-95f4-30ffb3313895</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5014330d-90c1-4401-a32f-34d76f9c37f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bc289e5-a7ee-4946-875f-d271bdc75215" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31a2b574-a5b4-41ac-a665-b4f24248591b" />
    <cim:IdentifiedObject.mRID>5014330d-90c1-4401-a32f-34d76f9c37f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6908e5c7-2553-445d-b6e0-8d524c979759">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b18734ac-7626-4cc2-8e0e-f6ab76ebdcc9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>6908e5c7-2553-445d-b6e0-8d524c979759</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2eeb5165-53cd-4a76-9e57-cb256e2b8e67">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b18734ac-7626-4cc2-8e0e-f6ab76ebdcc9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca5faf84-27e0-485e-8930-47126e5218cf" />
    <cim:IdentifiedObject.mRID>2eeb5165-53cd-4a76-9e57-cb256e2b8e67</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_728f4255-411a-4dcc-9c7a-4563b21655a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b918d3ae-03b1-42e4-bd4c-9e60469e1a13" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_995ef1e2-da9e-4624-a926-7657a48b824b" />
    <cim:IdentifiedObject.mRID>728f4255-411a-4dcc-9c7a-4563b21655a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_efe0cea3-9670-4502-8531-289262c13b7e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b918d3ae-03b1-42e4-bd4c-9e60469e1a13" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>efe0cea3-9670-4502-8531-289262c13b7e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a0c293a-8489-4142-9444-61297b90d55f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4339c2d5-1d43-4399-9a6a-8b0eb7a66f95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>0a0c293a-8489-4142-9444-61297b90d55f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5016f29d-7736-41f0-9716-87e35dc869e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4339c2d5-1d43-4399-9a6a-8b0eb7a66f95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ed373da-8bf5-4d35-93ac-9b738daa9967" />
    <cim:IdentifiedObject.mRID>5016f29d-7736-41f0-9716-87e35dc869e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b029e88a-11a6-4ece-8034-d412350801f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5e6469cb-29f0-4029-a391-78b4edc97790" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7e30b41-153d-44ef-ab02-f306e960b472" />
    <cim:IdentifiedObject.mRID>b029e88a-11a6-4ece-8034-d412350801f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3747aee1-ff64-4486-9f00-0c4ee5707629">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5e6469cb-29f0-4029-a391-78b4edc97790" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35c688a7-c2fd-4620-90a9-c67a7153029b" />
    <cim:IdentifiedObject.mRID>3747aee1-ff64-4486-9f00-0c4ee5707629</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3ce732b9-7fc0-4062-bc2b-386dfd8cebf3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c1d2a3e-5e4c-4ffd-9fc5-affe1ca3ef4d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04722c60-b146-48bd-b861-05044d8f3c01" />
    <cim:IdentifiedObject.mRID>3ce732b9-7fc0-4062-bc2b-386dfd8cebf3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc082b7c-5a50-489d-96ac-6b5f9de4f33e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c1d2a3e-5e4c-4ffd-9fc5-affe1ca3ef4d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8823aaa6-0c16-4c74-94f5-9290783473b4" />
    <cim:IdentifiedObject.mRID>cc082b7c-5a50-489d-96ac-6b5f9de4f33e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64f4350d-72db-4408-8e49-8b3e2a1b1cc6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_592cdc98-1a4e-44fc-a858-0de81bc23f87" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07c3ebc2-8374-46bd-be4c-2f198c6aa798" />
    <cim:IdentifiedObject.mRID>64f4350d-72db-4408-8e49-8b3e2a1b1cc6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_654d6215-536d-4961-bfe2-b2670468cce8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_592cdc98-1a4e-44fc-a858-0de81bc23f87" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e00130ec-d9e4-4225-a3dd-9c036375bc8f" />
    <cim:IdentifiedObject.mRID>654d6215-536d-4961-bfe2-b2670468cce8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9088eb61-d034-4d3a-aebc-9cf9ee17c4bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15148cea-474a-4839-801f-5c6cfba6fd75" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>9088eb61-d034-4d3a-aebc-9cf9ee17c4bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1b6e7be4-e5eb-46fe-98a1-3b74a015de58">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15148cea-474a-4839-801f-5c6cfba6fd75" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3b857017-6fe5-4d5a-9116-8638ce0ca127" />
    <cim:IdentifiedObject.mRID>1b6e7be4-e5eb-46fe-98a1-3b74a015de58</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9cdef443-3b7a-4e1b-b93b-f85234de602a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f610440b-cef6-40db-9950-58edc9df8ee3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cc813109-b5ac-4e7d-b32b-26de9b10e67f" />
    <cim:IdentifiedObject.mRID>9cdef443-3b7a-4e1b-b93b-f85234de602a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d1e94220-c665-4775-8638-709bfd341e19">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f610440b-cef6-40db-9950-58edc9df8ee3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0326fad4-0bea-4c5a-9959-1f1cefe8e798" />
    <cim:IdentifiedObject.mRID>d1e94220-c665-4775-8638-709bfd341e19</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1366bc27-1224-4995-8467-06fef852e978">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e9e269da-d0de-4b39-b607-7e30c94b1bf7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e73193f4-469d-482c-b512-0bf76615d8bd" />
    <cim:IdentifiedObject.mRID>1366bc27-1224-4995-8467-06fef852e978</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f3ce67e2-9076-4ee2-ae1a-c9981fe68f6f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc504894-a451-4972-b45e-31b0185b870b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>f3ce67e2-9076-4ee2-ae1a-c9981fe68f6f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0103e95-1c44-4ec8-8449-9af1402c9975">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc504894-a451-4972-b45e-31b0185b870b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f088913d-a9b6-49cf-9b2c-3c0ff6c4cd31" />
    <cim:IdentifiedObject.mRID>a0103e95-1c44-4ec8-8449-9af1402c9975</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d0f76df3-e3ab-4e96-aa3a-c487c437763d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6628146b-27f8-4282-b3ad-90fe0dd05f7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1899294-a4bf-4582-8f5a-e59dc15ffd79" />
    <cim:IdentifiedObject.mRID>d0f76df3-e3ab-4e96-aa3a-c487c437763d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1304d2c0-b372-47c4-b98c-79757307d3d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6628146b-27f8-4282-b3ad-90fe0dd05f7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a0d3c02-0737-473d-8701-57fb459c468a" />
    <cim:IdentifiedObject.mRID>1304d2c0-b372-47c4-b98c-79757307d3d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f398984-c599-49e8-8f15-f014befbd72a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6266c08c-1a12-474a-8e01-bd9f291b6471" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>8f398984-c599-49e8-8f15-f014befbd72a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11a0ef95-cf34-4152-87eb-50d0ce79b0c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6266c08c-1a12-474a-8e01-bd9f291b6471" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a0d3c02-0737-473d-8701-57fb459c468a" />
    <cim:IdentifiedObject.mRID>11a0ef95-cf34-4152-87eb-50d0ce79b0c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1dff030-0757-4bf5-8a3a-e9bbcadad763">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_00f2c1a7-f8bd-4ee3-96d8-8c01d582320c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8719c664-4cf1-4e7c-bb40-e9b71cfe8a1f" />
    <cim:IdentifiedObject.mRID>f1dff030-0757-4bf5-8a3a-e9bbcadad763</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f601fd4-c1fd-4eba-8416-33af3fa42a00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_00f2c1a7-f8bd-4ee3-96d8-8c01d582320c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77d01863-c877-4bee-8057-776394df2004" />
    <cim:IdentifiedObject.mRID>2f601fd4-c1fd-4eba-8416-33af3fa42a00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7e0eff6-0640-4b0e-ae02-e6349a928621">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_288d5f62-c1b9-4bce-a54e-d7b5f800251d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1255682-6b67-4f18-b6ee-b30beaf3118b" />
    <cim:IdentifiedObject.mRID>a7e0eff6-0640-4b0e-ae02-e6349a928621</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_91d1c77a-8629-4357-ba05-09b7def2578e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_288d5f62-c1b9-4bce-a54e-d7b5f800251d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>91d1c77a-8629-4357-ba05-09b7def2578e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e71d41d7-2a61-4a57-9d5e-e25f0f9065b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9034ed0-df3f-4bbb-af1b-3f2753b551ce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>e71d41d7-2a61-4a57-9d5e-e25f0f9065b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f7d128c-7b35-4a10-a71f-6dda418475cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9034ed0-df3f-4bbb-af1b-3f2753b551ce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8719c664-4cf1-4e7c-bb40-e9b71cfe8a1f" />
    <cim:IdentifiedObject.mRID>6f7d128c-7b35-4a10-a71f-6dda418475cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c02231b9-c016-44c4-a116-130a00360114">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c84b63a9-d06e-4c50-be26-a0bc69ff6a31" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf04dcc5-b672-43e8-9eab-1495d553761b" />
    <cim:IdentifiedObject.mRID>c02231b9-c016-44c4-a116-130a00360114</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_776d8916-66f3-4ce5-a265-edafe047115c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c84b63a9-d06e-4c50-be26-a0bc69ff6a31" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58a97094-cadb-4a7c-b170-c47c6c782144" />
    <cim:IdentifiedObject.mRID>776d8916-66f3-4ce5-a265-edafe047115c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e03b19e-23da-41cd-998f-6b438591d6e0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5bdd040c-e4f6-46ed-ac95-3713a5591765" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>5e03b19e-23da-41cd-998f-6b438591d6e0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e26f463-bed0-4d44-a8c3-0c2c63293336">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5bdd040c-e4f6-46ed-ac95-3713a5591765" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af9c4cfd-aeab-4eb3-8a92-973c0456c7a6" />
    <cim:IdentifiedObject.mRID>8e26f463-bed0-4d44-a8c3-0c2c63293336</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_afb57580-fd73-4a97-8631-40cfa0032af5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d14160c-f0a0-44d3-81c8-1637b7f247c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e0d24acb-7a36-4394-93ad-4d013dc56ca0" />
    <cim:IdentifiedObject.mRID>afb57580-fd73-4a97-8631-40cfa0032af5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a844d67c-5df0-49ec-ab4c-c1154eadc6a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d14160c-f0a0-44d3-81c8-1637b7f247c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f7f3c6b-404a-419d-978a-9f03f93ca578" />
    <cim:IdentifiedObject.mRID>a844d67c-5df0-49ec-ab4c-c1154eadc6a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b788fdbc-56c1-44ea-8814-bf3bfd6ebac4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b26bc132-366c-4ac3-bb41-8e782ac68975" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>b788fdbc-56c1-44ea-8814-bf3bfd6ebac4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_893e81a7-7a4c-43ee-aa59-eba0fb848bdb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b26bc132-366c-4ac3-bb41-8e782ac68975" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0d8f065c-444b-4ca6-9e7c-4bb10f414c01" />
    <cim:IdentifiedObject.mRID>893e81a7-7a4c-43ee-aa59-eba0fb848bdb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8738d4aa-8201-423a-b143-c2d3aa21d686">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0fadc56e-1021-43ae-9f77-9ac8d02e8b2e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>8738d4aa-8201-423a-b143-c2d3aa21d686</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac7649c4-d109-4186-b2da-bc097362cd91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0fadc56e-1021-43ae-9f77-9ac8d02e8b2e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a8ceb0f-1d29-495b-9071-6517b6549f0c" />
    <cim:IdentifiedObject.mRID>ac7649c4-d109-4186-b2da-bc097362cd91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e5ab8484-3f63-4d62-99c5-cedb0b796094">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c804a76e-3110-43a4-9805-d94361525dc0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>e5ab8484-3f63-4d62-99c5-cedb0b796094</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_652b9af6-d5ed-43d0-a1ab-e0ad82e02fc5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c804a76e-3110-43a4-9805-d94361525dc0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7a9703a-05c3-4c37-abb2-558c702a59c4" />
    <cim:IdentifiedObject.mRID>652b9af6-d5ed-43d0-a1ab-e0ad82e02fc5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_279f88db-be49-4ff5-8cba-04394ecbb936">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0eb6158f-78bc-4045-a835-64f3c3e7743d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_744e2e6a-2df8-4a76-a8c8-072b6ea25f1e" />
    <cim:IdentifiedObject.mRID>279f88db-be49-4ff5-8cba-04394ecbb936</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f6eb6bb4-015d-4c32-9c8b-8f0272be3d9c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0eb6158f-78bc-4045-a835-64f3c3e7743d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0592016c-f0a0-42cf-9970-b781e8f9797b" />
    <cim:IdentifiedObject.mRID>f6eb6bb4-015d-4c32-9c8b-8f0272be3d9c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b957c04f-7708-4ad0-b288-87b8ed52769a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d5684b0-8e86-4230-a69f-4489bec80ffe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0df8350a-065c-46e4-9939-14dbd28ff910" />
    <cim:IdentifiedObject.mRID>b957c04f-7708-4ad0-b288-87b8ed52769a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9aa3519c-5eba-458e-8e82-d7a305069ba2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d5684b0-8e86-4230-a69f-4489bec80ffe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>9aa3519c-5eba-458e-8e82-d7a305069ba2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2488fdae-e210-4887-b2c8-9d395776b2ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ad1747e-7311-47bc-af5b-76cec9561fa7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4021afe6-beb7-4f66-a624-7493c13d7061" />
    <cim:IdentifiedObject.mRID>2488fdae-e210-4887-b2c8-9d395776b2ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0377a3cd-adc3-4540-939e-741a4245fcda">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ad1747e-7311-47bc-af5b-76cec9561fa7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e8cf90-167f-47ee-ae6a-dce72b833a57" />
    <cim:IdentifiedObject.mRID>0377a3cd-adc3-4540-939e-741a4245fcda</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45ce8d73-2cbe-4114-baec-e2f5a39eda06">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_00b387ea-db80-449d-955b-737f7c57ef2b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f9f5248-732b-4765-9812-fc24e296f246" />
    <cim:IdentifiedObject.mRID>45ce8d73-2cbe-4114-baec-e2f5a39eda06</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1c691114-adb2-44ce-9665-af1919afd2a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_00b387ea-db80-449d-955b-737f7c57ef2b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e9e5ad1-5e6f-4d6e-afbf-d277d60c6f31" />
    <cim:IdentifiedObject.mRID>1c691114-adb2-44ce-9665-af1919afd2a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c950c98-032f-49d2-92e2-0a9526b59045">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_efd11aed-c5fe-4666-a1d8-6e96199667e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3e9b1a3a-25eb-4e64-95d0-7b577c89aaea" />
    <cim:IdentifiedObject.mRID>3c950c98-032f-49d2-92e2-0a9526b59045</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f479fc16-1994-49e9-803c-41c9f313f06a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_efd11aed-c5fe-4666-a1d8-6e96199667e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a8ceb0f-1d29-495b-9071-6517b6549f0c" />
    <cim:IdentifiedObject.mRID>f479fc16-1994-49e9-803c-41c9f313f06a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34324642-d5fb-49d1-9657-aed23ac8a804">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a2a71f6-539b-4d66-bee0-c1a20064ede8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c585ba02-6c9e-4c24-b915-89e5b544c9d8" />
    <cim:IdentifiedObject.mRID>34324642-d5fb-49d1-9657-aed23ac8a804</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95e78cb2-d866-4630-8dcc-054209ecfeae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a2a71f6-539b-4d66-bee0-c1a20064ede8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48e0dfd7-5f52-4f88-8a52-62e26fdd942b" />
    <cim:IdentifiedObject.mRID>95e78cb2-d866-4630-8dcc-054209ecfeae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e35a7aa-19cb-4c97-873d-8a0dca216691">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_74f999a6-f208-446c-a3c5-4a6ce9f3abbe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07c3ebc2-8374-46bd-be4c-2f198c6aa798" />
    <cim:IdentifiedObject.mRID>8e35a7aa-19cb-4c97-873d-8a0dca216691</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_38bd983d-a48f-48bb-83f4-648d61c648a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_74f999a6-f208-446c-a3c5-4a6ce9f3abbe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e8cf90-167f-47ee-ae6a-dce72b833a57" />
    <cim:IdentifiedObject.mRID>38bd983d-a48f-48bb-83f4-648d61c648a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a17e9c87-d092-478f-9e7c-9c2653fe2c60">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a15db4a5-6eaa-4c35-a30c-ea2d1eacea30" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83a524e9-3c58-4901-ae78-03d2e5f12e77" />
    <cim:IdentifiedObject.mRID>a17e9c87-d092-478f-9e7c-9c2653fe2c60</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_863fbdea-4a4c-42f7-a4d8-3e7d4bfb0056">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a15db4a5-6eaa-4c35-a30c-ea2d1eacea30" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31a2b574-a5b4-41ac-a665-b4f24248591b" />
    <cim:IdentifiedObject.mRID>863fbdea-4a4c-42f7-a4d8-3e7d4bfb0056</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_07c3deb8-021b-4ff2-9172-18e7002a09d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_485ad9de-f944-4a46-97f5-c1101fe198e9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a3743d4-50fb-4cf9-aa1f-a074d66c7ae6" />
    <cim:IdentifiedObject.mRID>07c3deb8-021b-4ff2-9172-18e7002a09d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cca879b5-f6e8-40db-9227-026a81e61971">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_485ad9de-f944-4a46-97f5-c1101fe198e9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85583397-4aeb-44c7-af29-5bb49f61926d" />
    <cim:IdentifiedObject.mRID>cca879b5-f6e8-40db-9227-026a81e61971</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36628d57-699c-47e2-be21-331d5177a512">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d18b5fde-591d-42bf-aba1-7abb38eca034" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>36628d57-699c-47e2-be21-331d5177a512</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ef1cf95f-52c0-4acf-af9d-5e5c78d73a4f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d18b5fde-591d-42bf-aba1-7abb38eca034" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2749712-af6a-40c1-b4b8-61fcdb063131" />
    <cim:IdentifiedObject.mRID>ef1cf95f-52c0-4acf-af9d-5e5c78d73a4f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cfeb5060-369d-42ff-9833-de09bf068c1a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7b45d7b-f207-493b-92ae-e1fa81e0785f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3e9b1a3a-25eb-4e64-95d0-7b577c89aaea" />
    <cim:IdentifiedObject.mRID>cfeb5060-369d-42ff-9833-de09bf068c1a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37c5f9e6-a467-40ca-90f7-51f773ab4e8a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7b45d7b-f207-493b-92ae-e1fa81e0785f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3acf0be3-1d6c-4523-8457-5b4c631da3fb" />
    <cim:IdentifiedObject.mRID>37c5f9e6-a467-40ca-90f7-51f773ab4e8a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f563911-ea66-4dd7-9483-a906fa5bd1e3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d227a4c1-1179-451d-9812-e330f0c0a98b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>5f563911-ea66-4dd7-9483-a906fa5bd1e3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cd2f16d9-751f-4d4b-aa46-6cf04ad82437">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d227a4c1-1179-451d-9812-e330f0c0a98b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a83e828c-dcc7-4a49-a749-b78dffb3df5e" />
    <cim:IdentifiedObject.mRID>cd2f16d9-751f-4d4b-aa46-6cf04ad82437</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4be68740-a636-4dbc-b2be-5de76eaf49e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2acaf32-eba7-41d5-b69d-a71f9e0365e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a515df6-0255-417f-bfc5-204b1264ae96" />
    <cim:IdentifiedObject.mRID>4be68740-a636-4dbc-b2be-5de76eaf49e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc204a6a-8ec9-4d04-a9b6-36403e72925b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2acaf32-eba7-41d5-b69d-a71f9e0365e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af9c4cfd-aeab-4eb3-8a92-973c0456c7a6" />
    <cim:IdentifiedObject.mRID>cc204a6a-8ec9-4d04-a9b6-36403e72925b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_502e730f-9b85-405d-a6da-931510b6edd8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec96607a-e1f4-4e3f-8bf9-bde61c19fe09" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbd0d3d4-f3e0-4051-88fd-2547aaae6c93" />
    <cim:IdentifiedObject.mRID>502e730f-9b85-405d-a6da-931510b6edd8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3bc2fd34-ee6f-475e-acfd-79e54ef592fe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec96607a-e1f4-4e3f-8bf9-bde61c19fe09" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e00130ec-d9e4-4225-a3dd-9c036375bc8f" />
    <cim:IdentifiedObject.mRID>3bc2fd34-ee6f-475e-acfd-79e54ef592fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7ddd67d4-dca7-4396-b73c-d79fab4daff3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37ee9ec7-5d00-4508-b181-6bd7e17d9462" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a3743d4-50fb-4cf9-aa1f-a074d66c7ae6" />
    <cim:IdentifiedObject.mRID>7ddd67d4-dca7-4396-b73c-d79fab4daff3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1d1879b-0752-4066-a35d-0d3fda4bc034">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37ee9ec7-5d00-4508-b181-6bd7e17d9462" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>c1d1879b-0752-4066-a35d-0d3fda4bc034</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e261e87-e731-477f-8e02-018d855646bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9900076c-dbb9-0d4e-afa4-e1381ad486dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f967761-fe1d-454d-ad69-9b7c5abc010a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a3743d4-50fb-4cf9-aa1f-a074d66c7ae6" />
    <cim:IdentifiedObject.mRID>5e261e87-e731-477f-8e02-018d855646bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9900076c-dbb9-0d4e-afa4-e1381ad486dd">
    <cim:IdentifiedObject.name>17104</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9900076c-dbb9-0d4e-afa4-e1381ad486dd</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_24d60b9a-f9bb-4479-8923-afacee1e847d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2b9e3b9d-6240-ca46-a88d-9ed995b933f7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f967761-fe1d-454d-ad69-9b7c5abc010a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2749712-af6a-40c1-b4b8-61fcdb063131" />
    <cim:IdentifiedObject.mRID>24d60b9a-f9bb-4479-8923-afacee1e847d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2b9e3b9d-6240-ca46-a88d-9ed995b933f7">
    <cim:IdentifiedObject.name>17003</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2b9e3b9d-6240-ca46-a88d-9ed995b933f7</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9fd5104f-5e19-4280-8e97-725e226a7c49">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9652cb05-50fb-4879-b9cd-0817f9561422" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>9fd5104f-5e19-4280-8e97-725e226a7c49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_54158bc6-e052-405c-a065-05a8512cc9a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9652cb05-50fb-4879-b9cd-0817f9561422" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35c688a7-c2fd-4620-90a9-c67a7153029b" />
    <cim:IdentifiedObject.mRID>54158bc6-e052-405c-a065-05a8512cc9a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb4fbc7e-0596-4da9-8960-f535741e8808">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07e596fa-06df-44ae-8dd9-b16ac317592c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ae24d80-232e-4bf5-874a-6d1ac3c5db0b" />
    <cim:IdentifiedObject.mRID>bb4fbc7e-0596-4da9-8960-f535741e8808</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_24b4de3c-24a4-4580-9837-1dc46082f1de">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07e596fa-06df-44ae-8dd9-b16ac317592c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8" />
    <cim:IdentifiedObject.mRID>24b4de3c-24a4-4580-9837-1dc46082f1de</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6517e47d-2426-432f-ae5e-d7267c42d12d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a7b958b-25b9-4a0a-b1f6-ed7689048f2a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c97a74e8-f4cd-4ef7-aa79-3ea51089ad8a" />
    <cim:IdentifiedObject.mRID>6517e47d-2426-432f-ae5e-d7267c42d12d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7db2d5c5-0548-4990-a836-9ff0130f90a5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a7b958b-25b9-4a0a-b1f6-ed7689048f2a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>7db2d5c5-0548-4990-a836-9ff0130f90a5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_32019d05-0188-4bb8-8ed7-272acc183cac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99e2b479-718a-494f-9c1a-c61ca32ee4ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e929dd00-1b10-40c8-bb6e-42331318ada0" />
    <cim:IdentifiedObject.mRID>32019d05-0188-4bb8-8ed7-272acc183cac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b618b743-6de9-42b0-aa4e-4313481e05e4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99e2b479-718a-494f-9c1a-c61ca32ee4ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>b618b743-6de9-42b0-aa4e-4313481e05e4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aad69723-7ba0-4b8f-a581-68cd23a24b73">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_025cf2f0-4316-4a39-87a3-c3e901bed74f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>aad69723-7ba0-4b8f-a581-68cd23a24b73</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b8530c1d-b41a-448b-8789-88c8497c6bdd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_025cf2f0-4316-4a39-87a3-c3e901bed74f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e0d24acb-7a36-4394-93ad-4d013dc56ca0" />
    <cim:IdentifiedObject.mRID>b8530c1d-b41a-448b-8789-88c8497c6bdd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26e7958d-2c00-45df-893c-ee7f8363a832">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42e58721-34de-4913-8c37-9a664c0363a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f4135bc-e590-4a5e-8823-91d1e24195af" />
    <cim:IdentifiedObject.mRID>26e7958d-2c00-45df-893c-ee7f8363a832</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e2d206d-7a32-4627-b147-577a7b7b50ec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42e58721-34de-4913-8c37-9a664c0363a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c97a74e8-f4cd-4ef7-aa79-3ea51089ad8a" />
    <cim:IdentifiedObject.mRID>0e2d206d-7a32-4627-b147-577a7b7b50ec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e01e6c2-90d1-4fbc-9e0b-0e31596225c6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8dc9ab5f-7ac2-454e-9c7d-db84c82dd555" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>8e01e6c2-90d1-4fbc-9e0b-0e31596225c6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_48b8ecd1-9516-4838-a1a8-b85ec753e155">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8dc9ab5f-7ac2-454e-9c7d-db84c82dd555" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e73193f4-469d-482c-b512-0bf76615d8bd" />
    <cim:IdentifiedObject.mRID>48b8ecd1-9516-4838-a1a8-b85ec753e155</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97e5515a-5494-499b-8caf-7bdf646898bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f98e461b-9178-4815-b255-11dc41af9c7e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>97e5515a-5494-499b-8caf-7bdf646898bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed0e0431-d445-486a-8bfb-50ee4543269e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f98e461b-9178-4815-b255-11dc41af9c7e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca5faf84-27e0-485e-8930-47126e5218cf" />
    <cim:IdentifiedObject.mRID>ed0e0431-d445-486a-8bfb-50ee4543269e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25868941-9b09-462c-8f90-65d6de7d2613">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_56e0fc31-d307-410c-878a-4bdbc7fa97a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>25868941-9b09-462c-8f90-65d6de7d2613</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76e71b45-b18d-4792-ab17-bb8f6985524c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_56e0fc31-d307-410c-878a-4bdbc7fa97a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d6a83566-69a8-4913-9e31-c02d73fec4fb" />
    <cim:IdentifiedObject.mRID>76e71b45-b18d-4792-ab17-bb8f6985524c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6cbb51ff-97be-414c-be64-b6b4050dd9ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b282232-9240-4f3c-b1f9-fd93ba4fc61a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48e0dfd7-5f52-4f88-8a52-62e26fdd942b" />
    <cim:IdentifiedObject.mRID>6cbb51ff-97be-414c-be64-b6b4050dd9ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ab7d770-abb7-404e-93ca-245b5c5e266a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b282232-9240-4f3c-b1f9-fd93ba4fc61a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>0ab7d770-abb7-404e-93ca-245b5c5e266a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c63aa62f-e684-4694-b2d0-f13c2e2b829b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fdd2ba81-3eb9-4abf-85bd-f1004ebc2288" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbd0d3d4-f3e0-4051-88fd-2547aaae6c93" />
    <cim:IdentifiedObject.mRID>c63aa62f-e684-4694-b2d0-f13c2e2b829b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_183c3fd0-a39a-4d63-863f-c37ba4d27ac5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fdd2ba81-3eb9-4abf-85bd-f1004ebc2288" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8" />
    <cim:IdentifiedObject.mRID>183c3fd0-a39a-4d63-863f-c37ba4d27ac5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8d017928-27d4-468c-96ec-6ba60d87b735">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d5ed522-4aa0-47ee-93a6-9b714a94320f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>8d017928-27d4-468c-96ec-6ba60d87b735</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab977864-27d2-4554-9974-8ed756d2508e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d5ed522-4aa0-47ee-93a6-9b714a94320f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4dd8791d-9dab-4ba1-bb52-d72f1f65a8f0" />
    <cim:IdentifiedObject.mRID>ab977864-27d2-4554-9974-8ed756d2508e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3d94e4e7-959c-44bb-a2c2-67cc6f051ed1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_63b25767-a623-4baa-a441-f51e857fdb1a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f4135bc-e590-4a5e-8823-91d1e24195af" />
    <cim:IdentifiedObject.mRID>3d94e4e7-959c-44bb-a2c2-67cc6f051ed1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e208c30-570a-4961-a3fc-b40acfaa7446">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_63b25767-a623-4baa-a441-f51e857fdb1a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a83e828c-dcc7-4a49-a749-b78dffb3df5e" />
    <cim:IdentifiedObject.mRID>8e208c30-570a-4961-a3fc-b40acfaa7446</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_765285ca-3d03-493e-b42b-b0cc9250ee2a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_785256a9-ff55-481b-96ce-c7c384eedcf4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f366a9ce-0d23-48ef-945d-784413188b4e" />
    <cim:IdentifiedObject.mRID>765285ca-3d03-493e-b42b-b0cc9250ee2a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_20354029-adcd-47ce-b954-f527fb4c6010">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_785256a9-ff55-481b-96ce-c7c384eedcf4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ed373da-8bf5-4d35-93ac-9b738daa9967" />
    <cim:IdentifiedObject.mRID>20354029-adcd-47ce-b954-f527fb4c6010</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ab6f237-9e11-4da7-80d2-247c7a6a4a4b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3bcf955-3059-4722-96e5-6de3cdf019f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_442e6769-4216-4c3e-a0a8-b8a846989816" />
    <cim:IdentifiedObject.mRID>5ab6f237-9e11-4da7-80d2-247c7a6a4a4b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ef9d7657-70e9-4565-8aa7-0af031141d17">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3bcf955-3059-4722-96e5-6de3cdf019f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>ef9d7657-70e9-4565-8aa7-0af031141d17</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1953257-0de1-4e5e-bddd-2a751c03f744">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7bb9c39-3dcc-4c95-bdc9-ff91c52aaf84" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee45b481-caf9-4d2d-bd16-c8642efbec18" />
    <cim:IdentifiedObject.mRID>c1953257-0de1-4e5e-bddd-2a751c03f744</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c4e3e40-280c-402a-82a6-14b69678b02a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7bb9c39-3dcc-4c95-bdc9-ff91c52aaf84" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_442e6769-4216-4c3e-a0a8-b8a846989816" />
    <cim:IdentifiedObject.mRID>8c4e3e40-280c-402a-82a6-14b69678b02a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5722ddc-dbc6-4988-8a55-973cb5eec8f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_40e07eb5-6bd1-9147-96ac-521c74987c12" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9004a717-5381-4004-8927-cb7aa1e3fcf7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ebea91d-77a0-473a-b4f6-a79b98f37386" />
    <cim:IdentifiedObject.mRID>a5722ddc-dbc6-4988-8a55-973cb5eec8f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_40e07eb5-6bd1-9147-96ac-521c74987c12">
    <cim:IdentifiedObject.name>17503</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>40e07eb5-6bd1-9147-96ac-521c74987c12</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_56cb5c7b-8685-4204-b978-18a809b8c4dc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_37d8b98a-12cc-404f-b5b2-32e09d9ea0a6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9004a717-5381-4004-8927-cb7aa1e3fcf7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3acf0be3-1d6c-4523-8457-5b4c631da3fb" />
    <cim:IdentifiedObject.mRID>56cb5c7b-8685-4204-b978-18a809b8c4dc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_37d8b98a-12cc-404f-b5b2-32e09d9ea0a6">
    <cim:IdentifiedObject.name>17604</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>37d8b98a-12cc-404f-b5b2-32e09d9ea0a6</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_d06ed7bd-34a2-4941-87a1-38d78e88ebb9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2e955ad-ccba-417c-9c38-f1b222460e33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4dd8791d-9dab-4ba1-bb52-d72f1f65a8f0" />
    <cim:IdentifiedObject.mRID>d06ed7bd-34a2-4941-87a1-38d78e88ebb9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_75d9970d-3dfa-4770-ba2f-0111793a27bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2e955ad-ccba-417c-9c38-f1b222460e33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58a97094-cadb-4a7c-b170-c47c6c782144" />
    <cim:IdentifiedObject.mRID>75d9970d-3dfa-4770-ba2f-0111793a27bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_57ab0f75-0a8c-49b3-9956-a6686485bb06">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d9419c6-0e34-44a5-9529-8ddfaa181774" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e2880ebb-9d43-4b1d-b77b-dedd130ec8f9" />
    <cim:IdentifiedObject.mRID>57ab0f75-0a8c-49b3-9956-a6686485bb06</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9473b460-88a5-4a67-8d6c-699e038a4c86">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d9419c6-0e34-44a5-9529-8ddfaa181774" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>9473b460-88a5-4a67-8d6c-699e038a4c86</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30ea8a19-c87f-4183-85ee-9aea6e82b024">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31074dbe-c99a-4fa1-9b9e-99b6465d1fe3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d6a83566-69a8-4913-9e31-c02d73fec4fb" />
    <cim:IdentifiedObject.mRID>30ea8a19-c87f-4183-85ee-9aea6e82b024</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_175c94a2-84d7-4f8d-ac62-2f792032c492">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31074dbe-c99a-4fa1-9b9e-99b6465d1fe3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>175c94a2-84d7-4f8d-ac62-2f792032c492</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b79be0dc-41c1-45fd-b85b-8ab797a811fb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6ed5b31-95ae-4348-b116-d1e5a7995c7f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>b79be0dc-41c1-45fd-b85b-8ab797a811fb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_50258833-f62b-4f27-b732-f22d9bc9832b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6ed5b31-95ae-4348-b116-d1e5a7995c7f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c985ecc5-c4ec-43c8-ac36-fd07571d29c5" />
    <cim:IdentifiedObject.mRID>50258833-f62b-4f27-b732-f22d9bc9832b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8c433dd-8fb2-409b-b37e-0c734bfdd5a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8c7f0ec-a891-41ae-b0ba-cc6a50b3f4c9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f7f3c6b-404a-419d-978a-9f03f93ca578" />
    <cim:IdentifiedObject.mRID>e8c433dd-8fb2-409b-b37e-0c734bfdd5a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6c9e2f8-34d2-4ee9-b46f-43a41079223a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8c7f0ec-a891-41ae-b0ba-cc6a50b3f4c9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0df8350a-065c-46e4-9939-14dbd28ff910" />
    <cim:IdentifiedObject.mRID>c6c9e2f8-34d2-4ee9-b46f-43a41079223a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de9d7cde-bc05-49e2-8cdd-5419c551ced0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e2047cb-95a1-4008-a1b3-788748178928" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e8cf90-167f-47ee-ae6a-dce72b833a57" />
    <cim:IdentifiedObject.mRID>de9d7cde-bc05-49e2-8cdd-5419c551ced0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ceced2e9-8b25-4f60-b0f1-77d03ae45fc1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e2047cb-95a1-4008-a1b3-788748178928" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba5fb5b1-06f6-4d05-bfe1-96de4fc51102" />
    <cim:IdentifiedObject.mRID>ceced2e9-8b25-4f60-b0f1-77d03ae45fc1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_073cde0d-3f41-4d2f-98d7-fbb90cfb8bc5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07823cf0-d073-4090-8f6b-b8cab942e307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_967e95de-338e-4689-87b3-f66eb6ee7844" />
    <cim:IdentifiedObject.mRID>073cde0d-3f41-4d2f-98d7-fbb90cfb8bc5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_90bbd512-a7cb-4a3c-be40-0eecc40cbc24">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07823cf0-d073-4090-8f6b-b8cab942e307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e73193f4-469d-482c-b512-0bf76615d8bd" />
    <cim:IdentifiedObject.mRID>90bbd512-a7cb-4a3c-be40-0eecc40cbc24</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a993b64-a5f7-468e-8f9f-9a59acbe1c88">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_393a5641-6b73-4170-b933-4f6048a7ead2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7a9703a-05c3-4c37-abb2-558c702a59c4" />
    <cim:IdentifiedObject.mRID>1a993b64-a5f7-468e-8f9f-9a59acbe1c88</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c25b53d9-a87d-41fe-bdc6-a8313b6c60cf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_393a5641-6b73-4170-b933-4f6048a7ead2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>c25b53d9-a87d-41fe-bdc6-a8313b6c60cf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b817a634-f407-415c-9cb2-e64ebb5725a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_565b61b4-8632-4add-8a0d-53a3c8e5d77e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56cfbd96-db01-4f25-8b5c-a16deef90f7c" />
    <cim:IdentifiedObject.mRID>b817a634-f407-415c-9cb2-e64ebb5725a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1fa7f507-1619-41f3-a155-1c6c9e3b92c6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d9f6792-237f-423e-8b27-6c53d7d20752" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b094440f-d9cc-456b-8822-2481360c2e4f" />
    <cim:IdentifiedObject.mRID>1fa7f507-1619-41f3-a155-1c6c9e3b92c6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_10f02054-d006-4463-a826-fcadbad194a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d9f6792-237f-423e-8b27-6c53d7d20752" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8" />
    <cim:IdentifiedObject.mRID>10f02054-d006-4463-a826-fcadbad194a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db802759-3768-4312-8b0d-8bf18043576e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e58b2617-98f2-4a1b-bde4-662ad6cfa249" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0833e662-03aa-40b5-b052-b94e3d635ffd" />
    <cim:IdentifiedObject.mRID>db802759-3768-4312-8b0d-8bf18043576e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_46266041-d4fa-4c9c-9250-4b7ac1a957ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75844202-32fa-4c3a-b017-c1848510450a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77cc5e0a-1375-4cf1-b4cf-5f89ef43013a" />
    <cim:IdentifiedObject.mRID>46266041-d4fa-4c9c-9250-4b7ac1a957ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_43831798-dce1-4cdf-9632-aff0051623ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75844202-32fa-4c3a-b017-c1848510450a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c585ba02-6c9e-4c24-b915-89e5b544c9d8" />
    <cim:IdentifiedObject.mRID>43831798-dce1-4cdf-9632-aff0051623ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04709b54-28e2-4d60-91f9-46a4fb838a66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f40e63d4-c6e6-44a4-ad34-020ce05c4e37" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>04709b54-28e2-4d60-91f9-46a4fb838a66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_90464284-d3b9-49fc-a6e1-c32ce71b0320">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f40e63d4-c6e6-44a4-ad34-020ce05c4e37" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_995ef1e2-da9e-4624-a926-7657a48b824b" />
    <cim:IdentifiedObject.mRID>90464284-d3b9-49fc-a6e1-c32ce71b0320</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e79c163-3162-405a-98a4-c75d7215a215">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_737b9ac6-a17f-475d-b8f1-aa23e21fdec6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd350c6b-bc87-4b8f-9da2-ba6a26210f8d" />
    <cim:IdentifiedObject.mRID>4e79c163-3162-405a-98a4-c75d7215a215</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_42cebe1e-abbc-4854-b8fe-6a29d388412c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_737b9ac6-a17f-475d-b8f1-aa23e21fdec6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>42cebe1e-abbc-4854-b8fe-6a29d388412c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58ea32bc-87b5-4908-b1bf-24e7c4a7e05c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b2b90eb-a443-4540-a279-9e7d4bc20761" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf04dcc5-b672-43e8-9eab-1495d553761b" />
    <cim:IdentifiedObject.mRID>58ea32bc-87b5-4908-b1bf-24e7c4a7e05c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_625dc43a-4178-4c49-88da-0958db2d86b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b2b90eb-a443-4540-a279-9e7d4bc20761" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>625dc43a-4178-4c49-88da-0958db2d86b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c00b931-0921-4c74-b40f-989c7714ca34">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16ffac91-62e1-44db-89e2-9381908a9e16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2749712-af6a-40c1-b4b8-61fcdb063131" />
    <cim:IdentifiedObject.mRID>3c00b931-0921-4c74-b40f-989c7714ca34</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eb2d3a76-2abf-41f3-92a2-e5023c30e597">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16ffac91-62e1-44db-89e2-9381908a9e16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0326fad4-0bea-4c5a-9959-1f1cefe8e798" />
    <cim:IdentifiedObject.mRID>eb2d3a76-2abf-41f3-92a2-e5023c30e597</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6cdf6539-79c0-4627-8f7d-85dbf0e8a8da">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73f0a2e3-60cc-4feb-bbdf-d7954a2497e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77d01863-c877-4bee-8057-776394df2004" />
    <cim:IdentifiedObject.mRID>6cdf6539-79c0-4627-8f7d-85dbf0e8a8da</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35f7be1d-de7e-4d05-9a37-e2eef05f9446">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73f0a2e3-60cc-4feb-bbdf-d7954a2497e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e929dd00-1b10-40c8-bb6e-42331318ada0" />
    <cim:IdentifiedObject.mRID>35f7be1d-de7e-4d05-9a37-e2eef05f9446</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_65e71e2d-8e17-4299-8af5-59f5aba96e34">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_456af5b7-5539-497f-91f7-663e8a572211" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfe179c0-413a-4689-b524-8bd6b5833d6e" />
    <cim:IdentifiedObject.mRID>65e71e2d-8e17-4299-8af5-59f5aba96e34</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_10e2474e-e3c9-46ce-b0c4-6498d5cf3a0c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_456af5b7-5539-497f-91f7-663e8a572211" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>10e2474e-e3c9-46ce-b0c4-6498d5cf3a0c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_29a680eb-5f31-4041-ac2b-e58b8a72e772">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a874bb3f-2132-43fe-a684-dc15627f3233" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f088913d-a9b6-49cf-9b2c-3c0ff6c4cd31" />
    <cim:IdentifiedObject.mRID>29a680eb-5f31-4041-ac2b-e58b8a72e772</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e99feaa8-479e-43b7-925c-4017460a7452">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a874bb3f-2132-43fe-a684-dc15627f3233" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dab0a27d-2f42-4f32-b5ef-592f8de523fb" />
    <cim:IdentifiedObject.mRID>e99feaa8-479e-43b7-925c-4017460a7452</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1b8eada4-57c6-43e0-84f7-8c3209d717b2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66527d90-df68-4425-918f-13f8ffde6feb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af9c4cfd-aeab-4eb3-8a92-973c0456c7a6" />
    <cim:IdentifiedObject.mRID>1b8eada4-57c6-43e0-84f7-8c3209d717b2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e92eb41-9a0b-46ab-a3e8-516d321b5bcf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c592c57d-fcac-4fbe-bd60-6c7bccaaec41" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4021afe6-beb7-4f66-a624-7493c13d7061" />
    <cim:IdentifiedObject.mRID>4e92eb41-9a0b-46ab-a3e8-516d321b5bcf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d43670c9-9341-452f-8882-5bad5db063de">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c592c57d-fcac-4fbe-bd60-6c7bccaaec41" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d78dba0f-0b2c-4f8c-bba4-8f1237127302" />
    <cim:IdentifiedObject.mRID>d43670c9-9341-452f-8882-5bad5db063de</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_63a4aace-5922-4ea5-adbd-31f50f0e4f38">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa0ea1fe-a16e-4431-b2c4-bae45f12f32a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>63a4aace-5922-4ea5-adbd-31f50f0e4f38</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6cfb3d43-eba5-482f-9e7e-c2fe58e05e26">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa0ea1fe-a16e-4431-b2c4-bae45f12f32a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89da8643-af55-4c3a-a01d-9229eccffe88" />
    <cim:IdentifiedObject.mRID>6cfb3d43-eba5-482f-9e7e-c2fe58e05e26</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d33706fa-2971-4f89-a58c-803d11d3017d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e31bfb0-6214-4c1b-87a4-1e8788c38639" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_063f2198-cf87-4094-868a-83d6fd453a38" />
    <cim:IdentifiedObject.mRID>d33706fa-2971-4f89-a58c-803d11d3017d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e9db4039-2dd5-4597-8d87-2fa8aab41fda">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e31bfb0-6214-4c1b-87a4-1e8788c38639" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>e9db4039-2dd5-4597-8d87-2fa8aab41fda</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e725441-6751-4764-b431-752ddc34b9b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf855f8c-a8e4-423e-b257-1d510274ce89" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cd8a566-6f89-4b74-afa3-45fc4b6cf4c4" />
    <cim:IdentifiedObject.mRID>2e725441-6751-4764-b431-752ddc34b9b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f2662dac-5f84-4720-b812-fc8c51f34b6b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf855f8c-a8e4-423e-b257-1d510274ce89" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>f2662dac-5f84-4720-b812-fc8c51f34b6b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ccc963ea-ef03-4dfc-9f90-f8a5aec17318">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef8e6a5d-9ac1-414a-83b0-75c578446f26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>ccc963ea-ef03-4dfc-9f90-f8a5aec17318</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b8aeb91-009d-4eec-b60d-9510bcfec613">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef8e6a5d-9ac1-414a-83b0-75c578446f26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8823aaa6-0c16-4c74-94f5-9290783473b4" />
    <cim:IdentifiedObject.mRID>9b8aeb91-009d-4eec-b60d-9510bcfec613</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_000fcf84-45e1-4488-b454-2d212d210fec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adb20329-5dd9-4262-9340-75c2c6667ca0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b80b1393-fc0b-45c6-9706-894272b0757d" />
    <cim:IdentifiedObject.mRID>000fcf84-45e1-4488-b454-2d212d210fec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b45e5cfe-4266-48c3-9cd3-22b981c5426f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adb20329-5dd9-4262-9340-75c2c6667ca0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89da8643-af55-4c3a-a01d-9229eccffe88" />
    <cim:IdentifiedObject.mRID>b45e5cfe-4266-48c3-9cd3-22b981c5426f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc9c6fa5-72c7-4838-95fb-5bb35516e073">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a8746fb-0dc4-4982-a6e5-22ad51e65dde" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e811a445-9a6f-454c-9239-08ee586e2117" />
    <cim:IdentifiedObject.mRID>fc9c6fa5-72c7-4838-95fb-5bb35516e073</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb6057c7-787f-4416-999a-b46358145593">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a8746fb-0dc4-4982-a6e5-22ad51e65dde" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8" />
    <cim:IdentifiedObject.mRID>fb6057c7-787f-4416-999a-b46358145593</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6e452fcf-a190-4304-b507-d4827605163b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2dfd287-33f5-4105-b8d3-b77e4bff5b87" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e929dd00-1b10-40c8-bb6e-42331318ada0" />
    <cim:IdentifiedObject.mRID>6e452fcf-a190-4304-b507-d4827605163b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdbfd448-a74e-4516-bda4-78c9102122a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12d7f19a-41a0-481e-a36b-701c4a54499c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd20cf4b-77d3-4f07-8c63-b3450279231f" />
    <cim:IdentifiedObject.mRID>bdbfd448-a74e-4516-bda4-78c9102122a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc2f3b48-d157-4ce6-9b99-4db4d8f2bc16">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12d7f19a-41a0-481e-a36b-701c4a54499c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56cfbd96-db01-4f25-8b5c-a16deef90f7c" />
    <cim:IdentifiedObject.mRID>fc2f3b48-d157-4ce6-9b99-4db4d8f2bc16</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d2402a66-8f85-4515-88f1-195b20bb999f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e538df60-4d4f-477c-aca0-5466b300ea89" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ebea91d-77a0-473a-b4f6-a79b98f37386" />
    <cim:IdentifiedObject.mRID>d2402a66-8f85-4515-88f1-195b20bb999f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09424bda-4f3a-4da3-be3f-1ad7d2b42f6b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e538df60-4d4f-477c-aca0-5466b300ea89" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>09424bda-4f3a-4da3-be3f-1ad7d2b42f6b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5bd14870-6eee-4c0f-98ed-f1cb4b0bb63b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdb8be25-3f15-4db6-ac74-f9ec6eaf8490" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0df8350a-065c-46e4-9939-14dbd28ff910" />
    <cim:IdentifiedObject.mRID>5bd14870-6eee-4c0f-98ed-f1cb4b0bb63b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_85b66b28-b254-4f0a-9454-42242992b81f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdb8be25-3f15-4db6-ac74-f9ec6eaf8490" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>85b66b28-b254-4f0a-9454-42242992b81f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad8ab827-2166-4383-ba75-6a55de3005d2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92c8b4b0-6b24-46ac-be9f-22f6014e152d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>ad8ab827-2166-4383-ba75-6a55de3005d2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e20bd08e-6bca-403a-a0f9-bf58d9c60e01">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92c8b4b0-6b24-46ac-be9f-22f6014e152d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77cc5e0a-1375-4cf1-b4cf-5f89ef43013a" />
    <cim:IdentifiedObject.mRID>e20bd08e-6bca-403a-a0f9-bf58d9c60e01</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4d3a659e-dc67-4b8c-9f7f-bcf3b691766b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d1eae72-6092-424e-8c16-c6ba928a534f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0b05ef0-8ea4-4e88-8aca-7a13de75edd1" />
    <cim:IdentifiedObject.mRID>4d3a659e-dc67-4b8c-9f7f-bcf3b691766b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d2bb68d5-6e73-4766-b0c5-80e110acb479">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d1eae72-6092-424e-8c16-c6ba928a534f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>d2bb68d5-6e73-4766-b0c5-80e110acb479</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb508a1b-671d-487d-ac4c-f9b5fd875020">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f3c7e68-7ffd-49a7-a177-7af2b3b50cdc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f366a9ce-0d23-48ef-945d-784413188b4e" />
    <cim:IdentifiedObject.mRID>fb508a1b-671d-487d-ac4c-f9b5fd875020</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_adbb1db1-50c2-42c7-a886-812ad20f1512">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f3c7e68-7ffd-49a7-a177-7af2b3b50cdc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ebea91d-77a0-473a-b4f6-a79b98f37386" />
    <cim:IdentifiedObject.mRID>adbb1db1-50c2-42c7-a886-812ad20f1512</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e38a8a66-7ff4-44dd-94d0-794e79f228a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_532c7bb0-2001-4319-b82f-bcbde6949c15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_da9deba4-47fc-4248-817b-eaeb179ed86d" />
    <cim:IdentifiedObject.mRID>e38a8a66-7ff4-44dd-94d0-794e79f228a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe293333-bd07-4f11-b41b-d5ba6bd8c62a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_532c7bb0-2001-4319-b82f-bcbde6949c15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b01eda6-035a-43c4-a33e-1eec547a92e7" />
    <cim:IdentifiedObject.mRID>fe293333-bd07-4f11-b41b-d5ba6bd8c62a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e3e6ee87-71ef-4e33-bf1f-2001549068d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68567c34-00d1-40e6-a3b5-dc3d44ca48b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a8ceb0f-1d29-495b-9071-6517b6549f0c" />
    <cim:IdentifiedObject.mRID>e3e6ee87-71ef-4e33-bf1f-2001549068d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8cd67c66-3b55-48f8-99f2-71ad32eaf382">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68567c34-00d1-40e6-a3b5-dc3d44ca48b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>8cd67c66-3b55-48f8-99f2-71ad32eaf382</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_563c5989-44e1-46ce-a6d5-f9f773cd1d74">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_271f9a75-73dc-444d-9dbe-a9158dacc733" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cc813109-b5ac-4e7d-b32b-26de9b10e67f" />
    <cim:IdentifiedObject.mRID>563c5989-44e1-46ce-a6d5-f9f773cd1d74</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9528961e-fa5b-4da5-97d4-5ba56ce1ff20">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_271f9a75-73dc-444d-9dbe-a9158dacc733" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>9528961e-fa5b-4da5-97d4-5ba56ce1ff20</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9618895e-4f81-40f0-93c9-9d79c8675588">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68f651ed-6aa6-4ddb-884c-24faf16c0ed3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe21deb1-5831-4bb0-9049-b11f6c8fc6fe" />
    <cim:IdentifiedObject.mRID>9618895e-4f81-40f0-93c9-9d79c8675588</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_40e33a27-2768-47a6-a8a8-0424b830e8c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68f651ed-6aa6-4ddb-884c-24faf16c0ed3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>40e33a27-2768-47a6-a8a8-0424b830e8c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aa820cf1-bd67-40b7-ab85-2f3edc486d63">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5961fa4d-f52f-4dca-8dad-074877aaf4d5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>aa820cf1-bd67-40b7-ab85-2f3edc486d63</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7d75edef-d32b-4aba-af53-7bfd36f490b3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5961fa4d-f52f-4dca-8dad-074877aaf4d5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>7d75edef-d32b-4aba-af53-7bfd36f490b3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_65dd4959-0015-4901-bf41-43deb0fdcb49">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21d48fe1-0a8b-431a-ab25-1895f2bd2568" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d83ab440-b935-41c5-ab6c-d2fb722bd9ee" />
    <cim:IdentifiedObject.mRID>65dd4959-0015-4901-bf41-43deb0fdcb49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26f0841e-4eb6-4354-956b-ea9bcf9b1b4d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21d48fe1-0a8b-431a-ab25-1895f2bd2568" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>26f0841e-4eb6-4354-956b-ea9bcf9b1b4d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_489baf1d-b212-421b-8545-b7d5df8bb31d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7139903d-de05-4271-8807-08e7126a392b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd350c6b-bc87-4b8f-9da2-ba6a26210f8d" />
    <cim:IdentifiedObject.mRID>489baf1d-b212-421b-8545-b7d5df8bb31d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a907f7b0-ccbe-4174-b281-bc02660b85ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7139903d-de05-4271-8807-08e7126a392b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>a907f7b0-ccbe-4174-b281-bc02660b85ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_85f1d82e-cf9a-40f2-821f-70ada5bcef0a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fbb6628-93a9-498f-afde-54213fbdfc6b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>85f1d82e-cf9a-40f2-821f-70ada5bcef0a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_62ecda33-d65a-40f5-834d-cccf0c5c0e06">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fbb6628-93a9-498f-afde-54213fbdfc6b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1255682-6b67-4f18-b6ee-b30beaf3118b" />
    <cim:IdentifiedObject.mRID>62ecda33-d65a-40f5-834d-cccf0c5c0e06</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cf7de0e-e435-42e4-a728-8463c5e7f3c6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3daf947-d14b-4bf3-bf13-c0bc4a951db8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77615ab5-6c31-48b9-9b55-8e07cd2b90a7" />
    <cim:IdentifiedObject.mRID>4cf7de0e-e435-42e4-a728-8463c5e7f3c6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_53862e08-1852-46d3-aa44-175dab7f79e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3daf947-d14b-4bf3-bf13-c0bc4a951db8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>53862e08-1852-46d3-aa44-175dab7f79e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b71c24cc-aae3-4245-a458-14a004b902fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7443af1d-697c-4cd8-819d-a420b688a854" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f9f5248-732b-4765-9812-fc24e296f246" />
    <cim:IdentifiedObject.mRID>b71c24cc-aae3-4245-a458-14a004b902fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1776595b-2abf-4a38-9a67-aeaf97e65b2a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0072b98a-17c6-4819-9d51-c703799e1a33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83a524e9-3c58-4901-ae78-03d2e5f12e77" />
    <cim:IdentifiedObject.mRID>1776595b-2abf-4a38-9a67-aeaf97e65b2a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39603dc7-c648-44e6-bdd7-29555f2d4d7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0072b98a-17c6-4819-9d51-c703799e1a33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e8cf90-167f-47ee-ae6a-dce72b833a57" />
    <cim:IdentifiedObject.mRID>39603dc7-c648-44e6-bdd7-29555f2d4d7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3fbe8324-30c4-4eae-9089-b6f0ef8d5c74">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a45aaf99-27a4-4ccd-b750-eccd6c15a902" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e9e5ad1-5e6f-4d6e-afbf-d277d60c6f31" />
    <cim:IdentifiedObject.mRID>3fbe8324-30c4-4eae-9089-b6f0ef8d5c74</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01b2c12a-0e14-4576-9dc0-d9b7913dd635">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a45aaf99-27a4-4ccd-b750-eccd6c15a902" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd350c6b-bc87-4b8f-9da2-ba6a26210f8d" />
    <cim:IdentifiedObject.mRID>01b2c12a-0e14-4576-9dc0-d9b7913dd635</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88d1d8e1-ae8e-43ff-a9e5-13464d758cbf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01719647-df04-4725-93fb-22fc9d88f4c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b01eda6-035a-43c4-a33e-1eec547a92e7" />
    <cim:IdentifiedObject.mRID>88d1d8e1-ae8e-43ff-a9e5-13464d758cbf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39821a83-ef34-4b92-ba59-448e03c6d548">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01719647-df04-4725-93fb-22fc9d88f4c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8" />
    <cim:IdentifiedObject.mRID>39821a83-ef34-4b92-ba59-448e03c6d548</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c569d8a2-7b74-4826-9a97-a772a3f018c7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_38407369-2285-4258-8daf-f8d833b66462" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0592016c-f0a0-42cf-9970-b781e8f9797b" />
    <cim:IdentifiedObject.mRID>c569d8a2-7b74-4826-9a97-a772a3f018c7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4350b744-bf60-4b27-af7d-42bae8c3e16e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_38407369-2285-4258-8daf-f8d833b66462" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0b05ef0-8ea4-4e88-8aca-7a13de75edd1" />
    <cim:IdentifiedObject.mRID>4350b744-bf60-4b27-af7d-42bae8c3e16e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b00c020-9999-4384-a9a8-90dd84f32f4b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2feb3c7-a4cd-40c2-b076-532b8da3f153" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77615ab5-6c31-48b9-9b55-8e07cd2b90a7" />
    <cim:IdentifiedObject.mRID>9b00c020-9999-4384-a9a8-90dd84f32f4b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b1f9099-063e-460d-99d4-330268828768">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2feb3c7-a4cd-40c2-b076-532b8da3f153" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea833d4d-f9fe-4bfd-82f2-d73ad9846688" />
    <cim:IdentifiedObject.mRID>6b1f9099-063e-460d-99d4-330268828768</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cd665dc-ddd0-4271-b3af-285e71aa7982">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f496d329-de49-4ae2-af65-714770ff6d24" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>4cd665dc-ddd0-4271-b3af-285e71aa7982</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a502cb9f-5754-4e9c-ab9e-1cb286e9df51">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f496d329-de49-4ae2-af65-714770ff6d24" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9d175a-c314-42d7-a3af-cde1bbbc7600" />
    <cim:IdentifiedObject.mRID>a502cb9f-5754-4e9c-ab9e-1cb286e9df51</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d11472ed-1d20-49b6-957e-4c4fbd6059a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01b0a98c-1992-4493-a70c-991cca87391e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ae24d80-232e-4bf5-874a-6d1ac3c5db0b" />
    <cim:IdentifiedObject.mRID>d11472ed-1d20-49b6-957e-4c4fbd6059a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d6529bf8-e005-46f6-92a6-be46ddeddd9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01b0a98c-1992-4493-a70c-991cca87391e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd20cf4b-77d3-4f07-8c63-b3450279231f" />
    <cim:IdentifiedObject.mRID>d6529bf8-e005-46f6-92a6-be46ddeddd9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_491816d6-3c3e-4f40-8f07-5ad41a03b7ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_359720a0-ea55-427b-8466-1afedde1f714" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e8cf90-167f-47ee-ae6a-dce72b833a57" />
    <cim:IdentifiedObject.mRID>491816d6-3c3e-4f40-8f07-5ad41a03b7ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4c5fe6e3-ac81-4599-ab76-f1b90f5685b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_359720a0-ea55-427b-8466-1afedde1f714" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56cfbd96-db01-4f25-8b5c-a16deef90f7c" />
    <cim:IdentifiedObject.mRID>4c5fe6e3-ac81-4599-ab76-f1b90f5685b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95d679ed-614c-4219-ad10-8b4b5f0932af">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_148a1ace-81de-468c-8765-97a1963a6424" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea833d4d-f9fe-4bfd-82f2-d73ad9846688" />
    <cim:IdentifiedObject.mRID>95d679ed-614c-4219-ad10-8b4b5f0932af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_547a3c99-60a1-4647-ad76-1001bba9b9b4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_148a1ace-81de-468c-8765-97a1963a6424" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>547a3c99-60a1-4647-ad76-1001bba9b9b4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_20ba2a46-7e64-4d26-8f21-4a46e8e5687c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e64ee848-ccd0-411d-91a2-296f2acc6ad7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>20ba2a46-7e64-4d26-8f21-4a46e8e5687c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58961d4a-a8cd-4254-98dd-1c7ea2bdf077">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e64ee848-ccd0-411d-91a2-296f2acc6ad7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_995ef1e2-da9e-4624-a926-7657a48b824b" />
    <cim:IdentifiedObject.mRID>58961d4a-a8cd-4254-98dd-1c7ea2bdf077</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_876fd271-a373-4690-93ca-41bd7c752ae4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_83ec9672-3773-47ca-8bba-5860717d69bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>876fd271-a373-4690-93ca-41bd7c752ae4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f36c3bd-4cfa-416d-8f20-e01d8630dd19">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_83ec9672-3773-47ca-8bba-5860717d69bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f9f5248-732b-4765-9812-fc24e296f246" />
    <cim:IdentifiedObject.mRID>0f36c3bd-4cfa-416d-8f20-e01d8630dd19</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28fde6a2-5e9f-484f-8241-391ac4ec0169">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5e4bdbd-8d59-4aa3-9fc5-05f84cf17af9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3acf0be3-1d6c-4523-8457-5b4c631da3fb" />
    <cim:IdentifiedObject.mRID>28fde6a2-5e9f-484f-8241-391ac4ec0169</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_730de295-a3ed-46dd-8c40-a0c343b05c40">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5e4bdbd-8d59-4aa3-9fc5-05f84cf17af9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>730de295-a3ed-46dd-8c40-a0c343b05c40</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_105969c3-9ad8-4bcc-8d10-3c2c012b7ae6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50ea5cad-e004-424a-b51b-404335a7bbb7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8" />
    <cim:IdentifiedObject.mRID>105969c3-9ad8-4bcc-8d10-3c2c012b7ae6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ce83ed32-c67c-4924-88be-b15606557049">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50ea5cad-e004-424a-b51b-404335a7bbb7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba5fb5b1-06f6-4d05-bfe1-96de4fc51102" />
    <cim:IdentifiedObject.mRID>ce83ed32-c67c-4924-88be-b15606557049</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3ec68e34-b73b-4cd9-a4ce-8ba7ffb44b75">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e5f78b20-8015-481c-a9d1-9b8cd39f2aa1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9d175a-c314-42d7-a3af-cde1bbbc7600" />
    <cim:IdentifiedObject.mRID>3ec68e34-b73b-4cd9-a4ce-8ba7ffb44b75</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f3692ada-abc4-4ecc-8269-4ca18a7726d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e5f78b20-8015-481c-a9d1-9b8cd39f2aa1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>f3692ada-abc4-4ecc-8269-4ca18a7726d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e280eb6b-cb14-4048-a27b-952bb4e52769">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e942ad50-014d-4009-a0ab-53928a79a9eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f927aa2-a76f-49b6-9619-c6fce065b373" />
    <cim:IdentifiedObject.mRID>e280eb6b-cb14-4048-a27b-952bb4e52769</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e912454f-64dd-4107-bdb9-8aef393e3d80">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e942ad50-014d-4009-a0ab-53928a79a9eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_da9deba4-47fc-4248-817b-eaeb179ed86d" />
    <cim:IdentifiedObject.mRID>e912454f-64dd-4107-bdb9-8aef393e3d80</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9065a6cf-42aa-4135-b508-cee49cf08ff8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc16ed42-556d-4c8d-99a3-1e8194b786f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7047f161-5a0a-4228-be55-676dbd1f490e" />
    <cim:IdentifiedObject.mRID>9065a6cf-42aa-4135-b508-cee49cf08ff8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f5331b5-ff60-4225-90e0-7e1caef53c96">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc16ed42-556d-4c8d-99a3-1e8194b786f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d6a83566-69a8-4913-9e31-c02d73fec4fb" />
    <cim:IdentifiedObject.mRID>1f5331b5-ff60-4225-90e0-7e1caef53c96</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7ecf0ce2-2f12-46a5-8482-50688071a25f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a03020c-76d4-4de0-be8f-f9b0e2c45d84" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8" />
    <cim:IdentifiedObject.mRID>7ecf0ce2-2f12-46a5-8482-50688071a25f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1e4af5db-9664-4921-afad-4c45191e30ca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a03020c-76d4-4de0-be8f-f9b0e2c45d84" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_605cc660-2211-4658-b209-25486ee0b499" />
    <cim:IdentifiedObject.mRID>1e4af5db-9664-4921-afad-4c45191e30ca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e5dd436-c052-44fd-95e2-558e0d76a1db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d257e808-7d34-406f-ba04-5638ef21a09a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf48784c-aef7-4f6c-a245-9345997eb65d" />
    <cim:IdentifiedObject.mRID>5e5dd436-c052-44fd-95e2-558e0d76a1db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1b87b030-2b1c-4799-a959-7243bb74cde6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d257e808-7d34-406f-ba04-5638ef21a09a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>1b87b030-2b1c-4799-a959-7243bb74cde6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66653261-4dc8-4f55-9f6e-30fc283e7ce0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c15b1edc-21d3-4c60-91f2-3198de624960" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7047f161-5a0a-4228-be55-676dbd1f490e" />
    <cim:IdentifiedObject.mRID>66653261-4dc8-4f55-9f6e-30fc283e7ce0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8928f86-92b3-4a4a-8ce3-704d81960ec4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c15b1edc-21d3-4c60-91f2-3198de624960" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cd8a566-6f89-4b74-afa3-45fc4b6cf4c4" />
    <cim:IdentifiedObject.mRID>e8928f86-92b3-4a4a-8ce3-704d81960ec4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0b4d85e-c5c4-474a-8c62-8a5019cdafd8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2377b4bc-8c0d-46a4-852c-af4a80de6b01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_754a0c7e-2611-48c0-9000-387e883e3886" />
    <cim:IdentifiedObject.mRID>b0b4d85e-c5c4-474a-8c62-8a5019cdafd8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6deade57-ed47-4994-b079-72be2fd3316f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2377b4bc-8c0d-46a4-852c-af4a80de6b01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf48784c-aef7-4f6c-a245-9345997eb65d" />
    <cim:IdentifiedObject.mRID>6deade57-ed47-4994-b079-72be2fd3316f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fa3df7e-7b34-4926-a42c-554f735f9a6a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06651b66-8bf4-413c-95ca-420b29249a34" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d83ab440-b935-41c5-ab6c-d2fb722bd9ee" />
    <cim:IdentifiedObject.mRID>8fa3df7e-7b34-4926-a42c-554f735f9a6a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4da3a25-8d53-49a1-99e3-0c35e8468a2c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06651b66-8bf4-413c-95ca-420b29249a34" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1899294-a4bf-4582-8f5a-e59dc15ffd79" />
    <cim:IdentifiedObject.mRID>d4da3a25-8d53-49a1-99e3-0c35e8468a2c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_32cfe465-2097-4e9f-8c87-19c2b44ff370">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02c4508e-530b-43b5-bc2b-704eeb7c67fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_967e95de-338e-4689-87b3-f66eb6ee7844" />
    <cim:IdentifiedObject.mRID>32cfe465-2097-4e9f-8c87-19c2b44ff370</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8916cba1-c22d-413e-aef5-90f7c769a86a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02c4508e-530b-43b5-bc2b-704eeb7c67fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3b857017-6fe5-4d5a-9116-8638ce0ca127" />
    <cim:IdentifiedObject.mRID>8916cba1-c22d-413e-aef5-90f7c769a86a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_602e5b47-9600-461f-b7dc-ea3cc93fb83b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe1e9fce-5712-4fe1-9f22-c1e0b18ff1cf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b094440f-d9cc-456b-8822-2481360c2e4f" />
    <cim:IdentifiedObject.mRID>602e5b47-9600-461f-b7dc-ea3cc93fb83b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f2bfa0a-f36f-4251-8854-20f171f50e8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe1e9fce-5712-4fe1-9f22-c1e0b18ff1cf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_051db25b-d708-45ae-9987-24581dad8261" />
    <cim:IdentifiedObject.mRID>0f2bfa0a-f36f-4251-8854-20f171f50e8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_edf14fc7-e82d-4486-8816-3c9808b50667">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cc71a0e-e025-4efe-9092-e924a31a446e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf48784c-aef7-4f6c-a245-9345997eb65d" />
    <cim:IdentifiedObject.mRID>edf14fc7-e82d-4486-8816-3c9808b50667</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3df70e39-5e90-4efd-9ef3-d22835ada9b7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c736ac2c-daa6-4f59-8dab-a1b3c53437bd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0d8f065c-444b-4ca6-9e7c-4bb10f414c01" />
    <cim:IdentifiedObject.mRID>3df70e39-5e90-4efd-9ef3-d22835ada9b7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_63603ba8-3648-47f4-8bd8-9e4f217bbac8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c736ac2c-daa6-4f59-8dab-a1b3c53437bd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee45b481-caf9-4d2d-bd16-c8642efbec18" />
    <cim:IdentifiedObject.mRID>63603ba8-3648-47f4-8bd8-9e4f217bbac8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e808fbf-7b39-4694-aeb2-6f7e24e8e719">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15e35cf7-d33e-4558-b3d4-6f256b7d9de2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35c688a7-c2fd-4620-90a9-c67a7153029b" />
    <cim:IdentifiedObject.mRID>7e808fbf-7b39-4694-aeb2-6f7e24e8e719</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9141edd5-eebe-4d40-ae94-347a8e299460">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e8258338-93b5-4fa4-bd03-6f6fa203814c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a83e828c-dcc7-4a49-a749-b78dffb3df5e" />
    <cim:IdentifiedObject.mRID>9141edd5-eebe-4d40-ae94-347a8e299460</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11c8bd6d-b1ba-4484-8081-b0909cb4946c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bf87ec7-ec37-4811-b4ca-621e2574a5a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20d2c565-d577-4e5a-8b6c-7192888e0514" />
    <cim:IdentifiedObject.mRID>11c8bd6d-b1ba-4484-8081-b0909cb4946c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9edb8aeb-c836-44db-9eee-ad45d9c0b194">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bf87ec7-ec37-4811-b4ca-621e2574a5a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f7937e8-fbd7-4c34-96aa-bd78ab1cf1b4" />
    <cim:IdentifiedObject.mRID>9edb8aeb-c836-44db-9eee-ad45d9c0b194</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_70b97c2f-dcbe-4c55-823e-e48beb1ecd4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4676c03-dbd4-47a0-9057-31bcc08d7b4c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2fc8de1-abdb-488a-b401-f704f1395e53" />
    <cim:IdentifiedObject.mRID>70b97c2f-dcbe-4c55-823e-e48beb1ecd4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_090594f2-e6cf-49e7-9450-bab8e701a5ff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4676c03-dbd4-47a0-9057-31bcc08d7b4c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48812a35-5088-4dba-a593-a5eb7b043815" />
    <cim:IdentifiedObject.mRID>090594f2-e6cf-49e7-9450-bab8e701a5ff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fbda295-d601-4dc0-b006-a5230edef567">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_25a02768-99d3-46a1-9971-86942e9b4b94" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>6fbda295-d601-4dc0-b006-a5230edef567</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5a96cea-09eb-4a7b-9a3c-6590b26ad723">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_25a02768-99d3-46a1-9971-86942e9b4b94" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3eb92f24-1889-4e4a-81c5-b7c00b00aa3b" />
    <cim:IdentifiedObject.mRID>b5a96cea-09eb-4a7b-9a3c-6590b26ad723</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d6469189-3c7d-40a3-8eed-c7516902745d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c16bff3b-0d76-4b3b-b57f-a312bf300a7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec8eb27f-9713-4135-8ecf-b4eef962d0ae" />
    <cim:IdentifiedObject.mRID>d6469189-3c7d-40a3-8eed-c7516902745d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9461b5a5-3222-4c05-94c4-95d3aa5f0be0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c16bff3b-0d76-4b3b-b57f-a312bf300a7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>9461b5a5-3222-4c05-94c4-95d3aa5f0be0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5014b433-9fd5-4dc5-9173-0fea7724c531">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ec43358-55ae-4775-b7c4-c0bdba955f0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_523ad220-27e4-40fd-ab20-6af7aa01ed41" />
    <cim:IdentifiedObject.mRID>5014b433-9fd5-4dc5-9173-0fea7724c531</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_514dd05e-517c-4ef8-bb83-f014612926bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ec43358-55ae-4775-b7c4-c0bdba955f0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1d85f0f-68fd-41cf-96b7-156c2231b2fa" />
    <cim:IdentifiedObject.mRID>514dd05e-517c-4ef8-bb83-f014612926bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e34d7c6f-1ea3-4bbc-aa3e-ca9eeac7f9dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_00f0b5e1-8fb6-4c91-85c0-6b4497b87a0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2fc8de1-abdb-488a-b401-f704f1395e53" />
    <cim:IdentifiedObject.mRID>e34d7c6f-1ea3-4bbc-aa3e-ca9eeac7f9dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_72db096c-59ee-44a7-8288-fd5bc60100db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_00f0b5e1-8fb6-4c91-85c0-6b4497b87a0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>72db096c-59ee-44a7-8288-fd5bc60100db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bbe8cc0e-c3c7-49ff-86a7-97754e00e3c5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbce03df-3510-4bfc-ae78-ca8950f916da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_63d52f4c-952e-42ea-855e-6d9cd9a696b5" />
    <cim:IdentifiedObject.mRID>bbe8cc0e-c3c7-49ff-86a7-97754e00e3c5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3541c716-4521-4f8f-aa0b-d18d9f6e9a31">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbce03df-3510-4bfc-ae78-ca8950f916da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>3541c716-4521-4f8f-aa0b-d18d9f6e9a31</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454bc0b-da5c-4c47-9031-8980f86482c7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae474e26-96d4-4e3d-ae7a-36a37eba5088" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20d2c565-d577-4e5a-8b6c-7192888e0514" />
    <cim:IdentifiedObject.mRID>0454bc0b-da5c-4c47-9031-8980f86482c7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09454f6a-51f4-4079-93d8-ef4841235506">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae474e26-96d4-4e3d-ae7a-36a37eba5088" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b09fa93f-eb72-47a6-b6dd-744e8d86ff1c" />
    <cim:IdentifiedObject.mRID>09454f6a-51f4-4079-93d8-ef4841235506</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9c731eae-5eef-4e92-9358-9ebf6fbee83d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9355fdd5-6b47-4f90-9eaa-00bce83d68af" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba2c650f-1022-4119-af76-d3aacb34e5db" />
    <cim:IdentifiedObject.mRID>9c731eae-5eef-4e92-9358-9ebf6fbee83d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c39243a2-402e-4982-a3af-cb7c3a313bff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9355fdd5-6b47-4f90-9eaa-00bce83d68af" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c88341ba-df12-48ab-9a05-760227718039" />
    <cim:IdentifiedObject.mRID>c39243a2-402e-4982-a3af-cb7c3a313bff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b4e059af-9dc8-49fe-9c20-bbbe74e308d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8214caa3-21d2-4864-802b-1c5f7431e66a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1153589d-ee73-4c55-823e-b36e81d179b9" />
    <cim:IdentifiedObject.mRID>b4e059af-9dc8-49fe-9c20-bbbe74e308d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2c4ad7f6-0bd7-4602-9c99-8f9ed79dbd52">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8214caa3-21d2-4864-802b-1c5f7431e66a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>2c4ad7f6-0bd7-4602-9c99-8f9ed79dbd52</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7cbefc4f-3ff0-44e9-ae58-15756818897a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d121319-cdcb-4db3-aa04-d517675524cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1153589d-ee73-4c55-823e-b36e81d179b9" />
    <cim:IdentifiedObject.mRID>7cbefc4f-3ff0-44e9-ae58-15756818897a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4385aab3-33ab-43f7-b6e7-e0624f5b147f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d121319-cdcb-4db3-aa04-d517675524cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_96a54e72-2a74-4b95-a323-adba47692bfa" />
    <cim:IdentifiedObject.mRID>4385aab3-33ab-43f7-b6e7-e0624f5b147f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_101152e0-7275-4fa9-b7db-db66799496fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32c6d22a-8717-408f-b61a-29435fa76e86" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c75cd0ab-dfa2-4eef-825c-4e6acf28129d" />
    <cim:IdentifiedObject.mRID>101152e0-7275-4fa9-b7db-db66799496fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_52032b25-0442-433a-9a59-e90edb24dac8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32c6d22a-8717-408f-b61a-29435fa76e86" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>52032b25-0442-433a-9a59-e90edb24dac8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ec6612c9-771d-43d8-93b0-44a986491b2b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c5b5b69-aad6-4404-9ce5-ba8db9119f0d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>ec6612c9-771d-43d8-93b0-44a986491b2b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_634118df-9013-43de-9e66-b6c983745b05">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c5b5b69-aad6-4404-9ce5-ba8db9119f0d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a57c741-18ac-4161-a825-25b9adef6837" />
    <cim:IdentifiedObject.mRID>634118df-9013-43de-9e66-b6c983745b05</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_850a8025-1324-4f5e-a707-9e0b22a1e40d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e1b3242-216f-40e3-a1e3-46dbbe683c48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44c401a-b8e6-4958-8cd3-5205833c7862" />
    <cim:IdentifiedObject.mRID>850a8025-1324-4f5e-a707-9e0b22a1e40d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d0b0d680-fd0d-44df-b976-f159016a4b39">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e1b3242-216f-40e3-a1e3-46dbbe683c48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d0fd459-5e22-4d74-9340-ed51164ae41a" />
    <cim:IdentifiedObject.mRID>d0b0d680-fd0d-44df-b976-f159016a4b39</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f3311c74-7b95-43b7-b79d-bac2e07b3010">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4614e4f-298d-418b-839a-97517e98ac95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_63d52f4c-952e-42ea-855e-6d9cd9a696b5" />
    <cim:IdentifiedObject.mRID>f3311c74-7b95-43b7-b79d-bac2e07b3010</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7b3dd53-b4e6-4104-ba47-92cabfb2aba7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4614e4f-298d-418b-839a-97517e98ac95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_356672cf-ac89-42b4-a2ee-c68ccf9cd019" />
    <cim:IdentifiedObject.mRID>a7b3dd53-b4e6-4104-ba47-92cabfb2aba7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_abe7e757-8c45-454b-b7b8-aa61e94ba37f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04e61571-9ef0-4783-b1c5-93da0d2acb6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85a78a1c-4499-4993-a1d0-a41ae94df958" />
    <cim:IdentifiedObject.mRID>abe7e757-8c45-454b-b7b8-aa61e94ba37f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6ed9bdec-39f7-4ad5-80b3-6f6010ae9dc9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04e61571-9ef0-4783-b1c5-93da0d2acb6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>6ed9bdec-39f7-4ad5-80b3-6f6010ae9dc9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_74ab7db4-1bfd-4aca-a618-85df990d43f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75840151-bd82-4fd2-a698-ef1310cae7b4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>74ab7db4-1bfd-4aca-a618-85df990d43f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_54225b02-ae09-466b-8944-d948da387e6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75840151-bd82-4fd2-a698-ef1310cae7b4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ec09427-25ae-4b8d-ae1b-efa34e0f7915" />
    <cim:IdentifiedObject.mRID>54225b02-ae09-466b-8944-d948da387e6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_00eea746-2fb3-4a3a-8e15-d55d1dc2012c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9dabb3b3-959f-463a-8f4e-747e356f1aa1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09b8e545-f25e-43e0-b01a-d40f92338154" />
    <cim:IdentifiedObject.mRID>00eea746-2fb3-4a3a-8e15-d55d1dc2012c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c11f5a5-4063-4aba-995b-c83e68062612">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9dabb3b3-959f-463a-8f4e-747e356f1aa1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbfdfc0b-4297-431f-9b6f-825b7296ff77" />
    <cim:IdentifiedObject.mRID>8c11f5a5-4063-4aba-995b-c83e68062612</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7a7830db-397f-43e5-b8b8-205bb56de544">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d4b0129-f7a5-477e-a7f1-d7eacac43b46" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9dd372ff-efa6-49d3-a03b-a9dcde927f67" />
    <cim:IdentifiedObject.mRID>7a7830db-397f-43e5-b8b8-205bb56de544</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b6cc887-78c6-4088-93fe-ba6b5118809e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d4b0129-f7a5-477e-a7f1-d7eacac43b46" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f95244bc-e9d6-4207-95a9-3077ff9c0ec8" />
    <cim:IdentifiedObject.mRID>5b6cc887-78c6-4088-93fe-ba6b5118809e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_224af31b-4b3e-401c-b2c0-f4daeb9cf212">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8a6a9f5-9140-4e81-899e-2c69f97dd8b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c712070-6fba-44a2-8cc6-0b5d9fc7957f" />
    <cim:IdentifiedObject.mRID>224af31b-4b3e-401c-b2c0-f4daeb9cf212</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b52ff248-4121-431e-8879-41023c4416d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8a6a9f5-9140-4e81-899e-2c69f97dd8b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>b52ff248-4121-431e-8879-41023c4416d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f60e2452-c5f4-415f-849c-6993f817715f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc84fb36-d16d-4438-a3c3-79ea5d5d28fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>f60e2452-c5f4-415f-849c-6993f817715f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_897f0520-8797-4c36-b50c-5ef78d3c2110">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc84fb36-d16d-4438-a3c3-79ea5d5d28fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ac03c80-c8d4-413f-b187-3310f51ff4ae" />
    <cim:IdentifiedObject.mRID>897f0520-8797-4c36-b50c-5ef78d3c2110</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13bceb1d-cb5c-46fc-bbfc-070d60ca6bb7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1af15e7e-9cda-4f02-975c-fdfaa56fa54d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>13bceb1d-cb5c-46fc-bbfc-070d60ca6bb7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9d4d75d4-f29d-4637-9103-9e387d4ac2d2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1af15e7e-9cda-4f02-975c-fdfaa56fa54d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_543ec03e-c65e-4b26-a1a5-4740051b731f" />
    <cim:IdentifiedObject.mRID>9d4d75d4-f29d-4637-9103-9e387d4ac2d2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_684f31b9-0ccb-4e9c-ad8f-e9934d4470ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a7f94e6-4b45-485f-b6e1-0c174f71d434" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7288281e-c946-4566-9c98-a34bc19fdd04" />
    <cim:IdentifiedObject.mRID>684f31b9-0ccb-4e9c-ad8f-e9934d4470ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fa256498-b953-46be-a097-d26788ec7e2e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a7f94e6-4b45-485f-b6e1-0c174f71d434" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3105af85-956e-4b05-96cb-0eaead168858" />
    <cim:IdentifiedObject.mRID>fa256498-b953-46be-a097-d26788ec7e2e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab38f55b-e7f4-4da9-8a12-2596a2c6bf6d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbb129f9-3174-432c-91cc-35dec604b8e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80ca8fc8-de51-4b1c-936d-d256f6e57be1" />
    <cim:IdentifiedObject.mRID>ab38f55b-e7f4-4da9-8a12-2596a2c6bf6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d02c4604-453b-4bde-ad14-3e8304d1a47b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbb129f9-3174-432c-91cc-35dec604b8e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec915890-e015-4196-9e90-7a5cd6894c5f" />
    <cim:IdentifiedObject.mRID>d02c4604-453b-4bde-ad14-3e8304d1a47b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a8f8d9c-5fb1-4004-ad1b-efd6d32eefed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a490178b-aba0-4432-af59-8d3b5d991af9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2644860b-2cbf-4ca9-956a-cadafa1b1174" />
    <cim:IdentifiedObject.mRID>4a8f8d9c-5fb1-4004-ad1b-efd6d32eefed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_efee2fd7-8fb8-48d0-9aa2-64f7889cdd6a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a490178b-aba0-4432-af59-8d3b5d991af9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>efee2fd7-8fb8-48d0-9aa2-64f7889cdd6a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31b19a86-e657-4a8c-903c-10a583c61f25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90ceaad8-ccdd-44f6-96b2-010f712df25d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f873a764-0969-4384-99e2-091f2b6e38db" />
    <cim:IdentifiedObject.mRID>31b19a86-e657-4a8c-903c-10a583c61f25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb63cb99-fe32-425b-b08e-8f4a78d5a23d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90ceaad8-ccdd-44f6-96b2-010f712df25d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca15a69c-a178-4629-8a2a-6455c67e5fcd" />
    <cim:IdentifiedObject.mRID>bb63cb99-fe32-425b-b08e-8f4a78d5a23d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2afdc232-4da9-4618-8c63-1489a81a7300">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ff19afd-c4f0-40d7-9c71-e955ab7c24e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f7937e8-fbd7-4c34-96aa-bd78ab1cf1b4" />
    <cim:IdentifiedObject.mRID>2afdc232-4da9-4618-8c63-1489a81a7300</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db4bfa67-913e-44db-bab9-4ce36f91d5a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ff19afd-c4f0-40d7-9c71-e955ab7c24e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2548b66a-ab11-4b71-9171-d17bacb5e8ed" />
    <cim:IdentifiedObject.mRID>db4bfa67-913e-44db-bab9-4ce36f91d5a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_42f8dc5a-06ad-48a7-af2d-e71079d524fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa6c89e5-6650-4c46-a05d-d339bacb4396" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>42f8dc5a-06ad-48a7-af2d-e71079d524fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b7c7780b-cf33-47c6-9b12-d144cb77f767">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa6c89e5-6650-4c46-a05d-d339bacb4396" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_063f2198-cf87-4094-868a-83d6fd453a38" />
    <cim:IdentifiedObject.mRID>b7c7780b-cf33-47c6-9b12-d144cb77f767</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_548f520b-d179-4dd3-854f-03545f7cd47e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c57decc1-0976-4dea-a797-7d871f950e94" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53851fd6-be12-4fd5-8433-0b5284e314d3" />
    <cim:IdentifiedObject.mRID>548f520b-d179-4dd3-854f-03545f7cd47e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b9cc5f7-5b0d-49bb-b31c-46ddcff8207e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c57decc1-0976-4dea-a797-7d871f950e94" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ac03c80-c8d4-413f-b187-3310f51ff4ae" />
    <cim:IdentifiedObject.mRID>5b9cc5f7-5b0d-49bb-b31c-46ddcff8207e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b1536941-9342-4592-bbdc-db52b5782353">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14994fd0-e112-4e01-9d12-3bdac2b39b02" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a08193f-2581-4eb4-b36b-a5fa6ae20214" />
    <cim:IdentifiedObject.mRID>b1536941-9342-4592-bbdc-db52b5782353</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc1710f4-bb5a-4944-8caa-9978caee5e21">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14994fd0-e112-4e01-9d12-3bdac2b39b02" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>fc1710f4-bb5a-4944-8caa-9978caee5e21</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f5173238-3c6e-4958-aab8-2aad5a7bd652">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_94047868-162e-4220-842d-8df59080d77c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a08193f-2581-4eb4-b36b-a5fa6ae20214" />
    <cim:IdentifiedObject.mRID>f5173238-3c6e-4958-aab8-2aad5a7bd652</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_07cb8788-4632-4ee3-9b46-72c60eb404d0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_94047868-162e-4220-842d-8df59080d77c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3eb92f24-1889-4e4a-81c5-b7c00b00aa3b" />
    <cim:IdentifiedObject.mRID>07cb8788-4632-4ee3-9b46-72c60eb404d0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_20f84e6f-ffc5-479f-b39e-65be2e14dbe0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65f35e92-bce2-42c7-b64e-e776d74cc375" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b09fa93f-eb72-47a6-b6dd-744e8d86ff1c" />
    <cim:IdentifiedObject.mRID>20f84e6f-ffc5-479f-b39e-65be2e14dbe0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9ca4a12d-d98a-4d38-bcf2-e41ab1aedb16">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65f35e92-bce2-42c7-b64e-e776d74cc375" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_695889d7-1715-4806-8843-8f0ee546ba4f" />
    <cim:IdentifiedObject.mRID>9ca4a12d-d98a-4d38-bcf2-e41ab1aedb16</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15d479cb-f635-4d94-a5e9-f48a2bd13f56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8397dc1-6858-415a-9117-6b7f79fcbe40" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>15d479cb-f635-4d94-a5e9-f48a2bd13f56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb30c8d3-c1c9-4247-8679-7708e7bc778a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8397dc1-6858-415a-9117-6b7f79fcbe40" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c88341ba-df12-48ab-9a05-760227718039" />
    <cim:IdentifiedObject.mRID>cb30c8d3-c1c9-4247-8679-7708e7bc778a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad64a5a5-33f5-4a8e-8b80-09e38b9b9430">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_147f7033-dab4-bb4e-a2e5-f57f0468bd9f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8dc3146e-0b53-4a70-8368-72129e794e2f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f35f636-cef3-432e-a598-e2f02ea4e2b3" />
    <cim:IdentifiedObject.mRID>ad64a5a5-33f5-4a8e-8b80-09e38b9b9430</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_147f7033-dab4-bb4e-a2e5-f57f0468bd9f">
    <cim:IdentifiedObject.name>16702</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>147f7033-dab4-bb4e-a2e5-f57f0468bd9f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_97f00284-c809-42b7-ba4e-b6dd1688b92f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5bd9b817-9dfd-ec41-926e-e1d99744ae18" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8dc3146e-0b53-4a70-8368-72129e794e2f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1bc5527-ca6a-4f2f-b07c-56c14d987be9" />
    <cim:IdentifiedObject.mRID>97f00284-c809-42b7-ba4e-b6dd1688b92f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5bd9b817-9dfd-ec41-926e-e1d99744ae18">
    <cim:IdentifiedObject.name>16603</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5bd9b817-9dfd-ec41-926e-e1d99744ae18</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_21e52c8c-b9de-4de8-aca5-936f851d6304">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43ec50ff-00a1-4ad9-acc4-5dbac3b1b99a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3105af85-956e-4b05-96cb-0eaead168858" />
    <cim:IdentifiedObject.mRID>21e52c8c-b9de-4de8-aca5-936f851d6304</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_55b832bb-1120-44e5-a40f-505693b4f3be">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43ec50ff-00a1-4ad9-acc4-5dbac3b1b99a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>55b832bb-1120-44e5-a40f-505693b4f3be</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5aaac970-ed30-4b79-9545-c7d26f294a6d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1dc5e71b-94a7-43e8-9a21-67fde6f4dbb2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_426d869d-b71b-474b-b5a4-df71527b9ead" />
    <cim:IdentifiedObject.mRID>5aaac970-ed30-4b79-9545-c7d26f294a6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f57e5806-576e-4497-9fc8-bfc87ed2a2dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1dc5e71b-94a7-43e8-9a21-67fde6f4dbb2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e3b2504-6698-4ec6-87d9-cee60cc5fc12" />
    <cim:IdentifiedObject.mRID>f57e5806-576e-4497-9fc8-bfc87ed2a2dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44e9880e-d165-47ff-916c-f2dd465a53ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6f2f35f-ab01-4940-a639-69e514d3b674" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e39edb86-58dc-4f5d-9cd5-2b2c6bd801fe" />
    <cim:IdentifiedObject.mRID>44e9880e-d165-47ff-916c-f2dd465a53ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6e9b90d0-235a-4e4d-9f89-df1d448ca9a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6f2f35f-ab01-4940-a639-69e514d3b674" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3656962e-3777-464a-87d3-884332a9cbff" />
    <cim:IdentifiedObject.mRID>6e9b90d0-235a-4e4d-9f89-df1d448ca9a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ff1b4148-a7f9-46f2-bfe4-e31d596f5d60">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc0d9565-03b4-4d9d-a555-82e85278bac6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9f34598-90a5-4e29-99a7-368744b2ada1" />
    <cim:IdentifiedObject.mRID>ff1b4148-a7f9-46f2-bfe4-e31d596f5d60</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b76980dd-492b-4621-b809-a8502301f35a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc0d9565-03b4-4d9d-a555-82e85278bac6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>b76980dd-492b-4621-b809-a8502301f35a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7c64cee-92ee-44a7-9dbb-ebed4172a80c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d088a42-5067-47ee-8a4f-013eb267566d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a08193f-2581-4eb4-b36b-a5fa6ae20214" />
    <cim:IdentifiedObject.mRID>a7c64cee-92ee-44a7-9dbb-ebed4172a80c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_afb43c60-6062-4aa3-9a2e-76939279a357">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d088a42-5067-47ee-8a4f-013eb267566d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>afb43c60-6062-4aa3-9a2e-76939279a357</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3ca8f190-11a7-45e4-8f67-fa7a54650812">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52b07017-6825-4bd0-a6cb-37f33bc82b3b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5991bcf9-ca52-4263-b684-c4400f560961" />
    <cim:IdentifiedObject.mRID>3ca8f190-11a7-45e4-8f67-fa7a54650812</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_848d2e26-e611-4e48-9f1a-a6d0c7089bb4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52b07017-6825-4bd0-a6cb-37f33bc82b3b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8435eb1-bfc9-4fa4-9776-ab6d9e7b6ebf" />
    <cim:IdentifiedObject.mRID>848d2e26-e611-4e48-9f1a-a6d0c7089bb4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de555fae-d80a-4163-82fd-641425d0937c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18be8568-d4eb-4952-8978-a5e5a04e91a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44c401a-b8e6-4958-8cd3-5205833c7862" />
    <cim:IdentifiedObject.mRID>de555fae-d80a-4163-82fd-641425d0937c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e8d6ee9-9a60-4591-9e2e-70493a76e1c3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18be8568-d4eb-4952-8978-a5e5a04e91a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50f79c91-0dbd-47bd-a1ff-6564b1899526" />
    <cim:IdentifiedObject.mRID>7e8d6ee9-9a60-4591-9e2e-70493a76e1c3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ebc09d5-1a4f-4788-8db1-8b320cb9d4ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0abcf234-4709-4fe2-90a4-54db17af7442" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>0ebc09d5-1a4f-4788-8db1-8b320cb9d4ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eb1049cb-a22f-4bc6-a167-7882cb8fe995">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0abcf234-4709-4fe2-90a4-54db17af7442" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4cad44b8-23b1-4b52-82eb-0b2d03d1af58" />
    <cim:IdentifiedObject.mRID>eb1049cb-a22f-4bc6-a167-7882cb8fe995</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_364504bb-998b-4cc8-9980-5f06c0b51039">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80f47e28-0ff3-409d-8647-d6148bd7bc74" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e739fed0-6758-4651-a693-d9f4c547293a" />
    <cim:IdentifiedObject.mRID>364504bb-998b-4cc8-9980-5f06c0b51039</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c5aa7b16-dd8b-4b77-9102-b69c8fb79f1e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80f47e28-0ff3-409d-8647-d6148bd7bc74" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c712070-6fba-44a2-8cc6-0b5d9fc7957f" />
    <cim:IdentifiedObject.mRID>c5aa7b16-dd8b-4b77-9102-b69c8fb79f1e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d7eaffec-53c0-489e-8195-eb6ac1afafe3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31807bad-f466-4db3-af71-7eaae2da0844" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f873a764-0969-4384-99e2-091f2b6e38db" />
    <cim:IdentifiedObject.mRID>d7eaffec-53c0-489e-8195-eb6ac1afafe3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36b27947-1fc2-4dd7-821f-9b1cb9570936">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31807bad-f466-4db3-af71-7eaae2da0844" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>36b27947-1fc2-4dd7-821f-9b1cb9570936</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96a14a9e-0d82-43c3-8075-4827ae97dbde">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23f9d28c-6d82-4d9e-86f3-ef77338fe523" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e267218-a61f-4dcc-a42d-28ffa696d8fb" />
    <cim:IdentifiedObject.mRID>96a14a9e-0d82-43c3-8075-4827ae97dbde</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c3271f62-81b3-401a-9bbc-ac9e719e07d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23f9d28c-6d82-4d9e-86f3-ef77338fe523" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>c3271f62-81b3-401a-9bbc-ac9e719e07d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c4a305a-1f1b-4b67-b0fc-90d388dce75d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d38b4474-d284-49de-9756-42312621b551" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4c16e58-3343-4ff2-9a06-c9a5106f38bd" />
    <cim:IdentifiedObject.mRID>5c4a305a-1f1b-4b67-b0fc-90d388dce75d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d06f64ed-decf-4cd2-96d9-be73821942c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d38b4474-d284-49de-9756-42312621b551" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_356672cf-ac89-42b4-a2ee-c68ccf9cd019" />
    <cim:IdentifiedObject.mRID>d06f64ed-decf-4cd2-96d9-be73821942c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_92e599e2-c164-4a99-9794-017dd4d3e6ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5808f044-9367-4b9c-8998-8e8f834e3efd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_606f3750-b65c-4571-bf28-70d2ae5b0353" />
    <cim:IdentifiedObject.mRID>92e599e2-c164-4a99-9794-017dd4d3e6ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca25ee79-256b-443b-957d-9edd34a90293">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5808f044-9367-4b9c-8998-8e8f834e3efd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9dd372ff-efa6-49d3-a03b-a9dcde927f67" />
    <cim:IdentifiedObject.mRID>ca25ee79-256b-443b-957d-9edd34a90293</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_057b6df5-e1ba-4140-9c50-e78ac5230660">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_899bb187-30c8-4e98-b7fc-8b66706ba382" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e41d55fb-cc31-4174-89cd-55c2014bc33b" />
    <cim:IdentifiedObject.mRID>057b6df5-e1ba-4140-9c50-e78ac5230660</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e234db0c-9c71-4029-b234-7641e19326cc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_899bb187-30c8-4e98-b7fc-8b66706ba382" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c75cd0ab-dfa2-4eef-825c-4e6acf28129d" />
    <cim:IdentifiedObject.mRID>e234db0c-9c71-4029-b234-7641e19326cc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86b02a23-795c-4b14-a539-5e0650402c3a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12732e68-8501-458f-8714-6858d4a22637" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4572a6d-61dc-45bd-a813-3708b9528b1a" />
    <cim:IdentifiedObject.mRID>86b02a23-795c-4b14-a539-5e0650402c3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c88b0ce-f762-4164-882d-04e28a3b9344">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12732e68-8501-458f-8714-6858d4a22637" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57f18c6d-9caf-4eca-85f9-9c97a8940958" />
    <cim:IdentifiedObject.mRID>5c88b0ce-f762-4164-882d-04e28a3b9344</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_df1a7f84-a50d-4086-bb48-01ba070851ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4805ed59-251d-4dcb-84a6-69945b038926" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f95244bc-e9d6-4207-95a9-3077ff9c0ec8" />
    <cim:IdentifiedObject.mRID>df1a7f84-a50d-4086-bb48-01ba070851ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_00947aca-f2bb-47c9-8aba-707b52f01a23">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4805ed59-251d-4dcb-84a6-69945b038926" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20d2c565-d577-4e5a-8b6c-7192888e0514" />
    <cim:IdentifiedObject.mRID>00947aca-f2bb-47c9-8aba-707b52f01a23</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a68f3e5c-1d71-4c05-b0bc-5a940b0b7590">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2de80878-2c54-4d3b-a727-cf9b1a3cc5eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>a68f3e5c-1d71-4c05-b0bc-5a940b0b7590</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3d6f5d7b-9e81-4c2d-a968-938b958081b6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2de80878-2c54-4d3b-a727-cf9b1a3cc5eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59bd164a-074d-492d-aeac-ce94b3f7414c" />
    <cim:IdentifiedObject.mRID>3d6f5d7b-9e81-4c2d-a968-938b958081b6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a8246d4-211e-4bed-8486-97633f835da8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aaaf2693-281e-4b99-a486-0dfc810ccceb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>1a8246d4-211e-4bed-8486-97633f835da8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_609d8a76-f607-4d84-87a7-b1811b62f0ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aaaf2693-281e-4b99-a486-0dfc810ccceb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e39edb86-58dc-4f5d-9cd5-2b2c6bd801fe" />
    <cim:IdentifiedObject.mRID>609d8a76-f607-4d84-87a7-b1811b62f0ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6c9b3955-d940-41b5-a9fc-56abeaacc734">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82546f9c-ad90-4aba-9ba8-014371621a17" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>6c9b3955-d940-41b5-a9fc-56abeaacc734</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eb070a5a-c593-4f32-bb15-4976b1217315">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82546f9c-ad90-4aba-9ba8-014371621a17" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57f18c6d-9caf-4eca-85f9-9c97a8940958" />
    <cim:IdentifiedObject.mRID>eb070a5a-c593-4f32-bb15-4976b1217315</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b64b539a-2ccf-4218-8d85-4089ddf40361">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3050c548-3cc9-42a5-af3d-0ddabba07ee0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cc478da-96ed-4141-bac4-cdca71933d82" />
    <cim:IdentifiedObject.mRID>b64b539a-2ccf-4218-8d85-4089ddf40361</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f75e89e-1fd8-439d-8ff5-bf889a4044d9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3050c548-3cc9-42a5-af3d-0ddabba07ee0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>2f75e89e-1fd8-439d-8ff5-bf889a4044d9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_68567af7-ee78-477b-afab-f7b7fd413209">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76c10bdf-c5b8-43d9-b908-42c20b96df22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4cad44b8-23b1-4b52-82eb-0b2d03d1af58" />
    <cim:IdentifiedObject.mRID>68567af7-ee78-477b-afab-f7b7fd413209</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d2970fae-b9ce-46e1-88ca-6979a885c9b8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76c10bdf-c5b8-43d9-b908-42c20b96df22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec915890-e015-4196-9e90-7a5cd6894c5f" />
    <cim:IdentifiedObject.mRID>d2970fae-b9ce-46e1-88ca-6979a885c9b8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dbb60a92-973d-4613-aab8-8ced7ef744bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4168cbaa-b7b5-4935-aa48-8a7098763dcb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_606f3750-b65c-4571-bf28-70d2ae5b0353" />
    <cim:IdentifiedObject.mRID>dbb60a92-973d-4613-aab8-8ced7ef744bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f5bba50-3a54-45ad-9dbf-3dac9e23c001">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4168cbaa-b7b5-4935-aa48-8a7098763dcb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44c401a-b8e6-4958-8cd3-5205833c7862" />
    <cim:IdentifiedObject.mRID>1f5bba50-3a54-45ad-9dbf-3dac9e23c001</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1decccfc-b397-4f41-b2f4-b04b2031c041">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ff9f499-05b5-4356-8221-b6fa63a1fe8c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>1decccfc-b397-4f41-b2f4-b04b2031c041</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d82e77cc-4ad6-45c8-849d-abae1ffb3010">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ff9f499-05b5-4356-8221-b6fa63a1fe8c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_732a88b7-9b33-4b56-8dc2-30f647d8edde" />
    <cim:IdentifiedObject.mRID>d82e77cc-4ad6-45c8-849d-abae1ffb3010</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_71d17d2f-4554-47a3-ba63-e4c832c3bab0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55c2441d-1ae9-4df4-a0ae-1d4d333770bf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4c16e58-3343-4ff2-9a06-c9a5106f38bd" />
    <cim:IdentifiedObject.mRID>71d17d2f-4554-47a3-ba63-e4c832c3bab0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f2005496-2140-4dc5-8cf1-6d3cccd6c2c2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55c2441d-1ae9-4df4-a0ae-1d4d333770bf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>f2005496-2140-4dc5-8cf1-6d3cccd6c2c2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d773e34-3739-4e77-878f-fc016ee0aff6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a1bdbee-07b4-4842-b271-409dbcb360c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>5d773e34-3739-4e77-878f-fc016ee0aff6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f30e0b6-8fc5-45a1-b2cd-448857da5033">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a1bdbee-07b4-4842-b271-409dbcb360c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60c36b3b-64ef-4396-890a-befd4a32bc84" />
    <cim:IdentifiedObject.mRID>2f30e0b6-8fc5-45a1-b2cd-448857da5033</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44d45123-3751-4dce-9139-7f20c119b7bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f249cd7c-a1de-4d96-8450-6afa9c6aed02" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbfdfc0b-4297-431f-9b6f-825b7296ff77" />
    <cim:IdentifiedObject.mRID>44d45123-3751-4dce-9139-7f20c119b7bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_430195d3-a750-4915-bf56-90195883783d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f249cd7c-a1de-4d96-8450-6afa9c6aed02" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>430195d3-a750-4915-bf56-90195883783d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e1afb1f-9a45-48e4-bfff-00f5c963c952">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28f99f57-43ce-4b55-8f08-258c9c99080f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>5e1afb1f-9a45-48e4-bfff-00f5c963c952</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58cf9973-6b58-4f74-a686-23257a330d9d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28f99f57-43ce-4b55-8f08-258c9c99080f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c712070-6fba-44a2-8cc6-0b5d9fc7957f" />
    <cim:IdentifiedObject.mRID>58cf9973-6b58-4f74-a686-23257a330d9d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cf4866d-0bbc-439e-99d9-869f109a54a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1268b574-c017-4aa8-b4a5-4e3000cc8508" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42e45137-3f3a-4dda-9182-711df9209c91" />
    <cim:IdentifiedObject.mRID>4cf4866d-0bbc-439e-99d9-869f109a54a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c12c8e43-e8f4-4143-90a7-e5540968897c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1268b574-c017-4aa8-b4a5-4e3000cc8508" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d0fd459-5e22-4d74-9340-ed51164ae41a" />
    <cim:IdentifiedObject.mRID>c12c8e43-e8f4-4143-90a7-e5540968897c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ad4309b-57d3-4d30-8605-753af0b0bafb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a6b561d-bf43-4802-b0ee-aa57a5a4b134" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c9911c70-e8fd-4f16-bd6a-c4327b14fc73" />
    <cim:IdentifiedObject.mRID>1ad4309b-57d3-4d30-8605-753af0b0bafb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4042f985-914b-40dd-8385-cddaa67dd2d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a6b561d-bf43-4802-b0ee-aa57a5a4b134" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46217d48-9aab-4837-bba0-8467111844b9" />
    <cim:IdentifiedObject.mRID>4042f985-914b-40dd-8385-cddaa67dd2d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af54ae4f-9daa-492b-b706-0be826710d33">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4a08ea1e-eee6-884e-8d17-faadb9fa1695" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cd6b9797-ab35-48a4-94cd-038484fee143" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3656962e-3777-464a-87d3-884332a9cbff" />
    <cim:IdentifiedObject.mRID>af54ae4f-9daa-492b-b706-0be826710d33</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_4a08ea1e-eee6-884e-8d17-faadb9fa1695">
    <cim:IdentifiedObject.name>16604</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>4a08ea1e-eee6-884e-8d17-faadb9fa1695</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b2dbc2ad-833a-448d-b8c3-b576183b85f4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_43e19528-6704-0248-be6f-ba2b3f1222a1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cd6b9797-ab35-48a4-94cd-038484fee143" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9032591-f581-42db-81e4-aafff4ca6e64" />
    <cim:IdentifiedObject.mRID>b2dbc2ad-833a-448d-b8c3-b576183b85f4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_43e19528-6704-0248-be6f-ba2b3f1222a1">
    <cim:IdentifiedObject.name>16503</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>43e19528-6704-0248-be6f-ba2b3f1222a1</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1b527c2f-44ce-4069-9cd7-cd3823fd211b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e211d9b-5ddc-4f9f-bc74-a8c4bac1e34c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65e00299-e275-4c33-ab83-7363cb0411fe" />
    <cim:IdentifiedObject.mRID>1b527c2f-44ce-4069-9cd7-cd3823fd211b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_acc81caa-02ed-46ba-8455-2c26b1548e69">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e211d9b-5ddc-4f9f-bc74-a8c4bac1e34c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53851fd6-be12-4fd5-8433-0b5284e314d3" />
    <cim:IdentifiedObject.mRID>acc81caa-02ed-46ba-8455-2c26b1548e69</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1c380dab-7f4c-4c75-b71c-850cfca4be28">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fd9a85a-1e39-48b9-a818-086c7bdcdd71" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9f34598-90a5-4e29-99a7-368744b2ada1" />
    <cim:IdentifiedObject.mRID>1c380dab-7f4c-4c75-b71c-850cfca4be28</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0628522e-de95-426b-8e0f-781e01d110bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fd9a85a-1e39-48b9-a818-086c7bdcdd71" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7288281e-c946-4566-9c98-a34bc19fdd04" />
    <cim:IdentifiedObject.mRID>0628522e-de95-426b-8e0f-781e01d110bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_adf46d43-06f2-4f52-88e2-4c9ef5f2eabb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_635310f5-67bc-4f14-9682-3c263b84ce15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42e45137-3f3a-4dda-9182-711df9209c91" />
    <cim:IdentifiedObject.mRID>adf46d43-06f2-4f52-88e2-4c9ef5f2eabb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b83e440-bf2f-47df-b1d1-df8762cbf93c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_635310f5-67bc-4f14-9682-3c263b84ce15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f154f2e9-670c-42d9-8eeb-2776ca260cc0" />
    <cim:IdentifiedObject.mRID>5b83e440-bf2f-47df-b1d1-df8762cbf93c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f4b2ccf7-5c01-4498-aa73-4cf016ec003e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af85186f-bd1c-4865-ac29-878e39b634cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e267218-a61f-4dcc-a42d-28ffa696d8fb" />
    <cim:IdentifiedObject.mRID>f4b2ccf7-5c01-4498-aa73-4cf016ec003e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_452a38b4-0f5c-41b9-aac5-57aec83ace03">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af85186f-bd1c-4865-ac29-878e39b634cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1bc5527-ca6a-4f2f-b07c-56c14d987be9" />
    <cim:IdentifiedObject.mRID>452a38b4-0f5c-41b9-aac5-57aec83ace03</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_73c8fb4b-2203-4f0c-9fd3-86f61fd9ad2d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66b17f44-acf8-4c29-894b-0c0fec5ec596" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_96a54e72-2a74-4b95-a323-adba47692bfa" />
    <cim:IdentifiedObject.mRID>73c8fb4b-2203-4f0c-9fd3-86f61fd9ad2d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79a67d20-9caf-4e50-b746-0ccaa14a9dbd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66b17f44-acf8-4c29-894b-0c0fec5ec596" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cc478da-96ed-4141-bac4-cdca71933d82" />
    <cim:IdentifiedObject.mRID>79a67d20-9caf-4e50-b746-0ccaa14a9dbd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0dd7df64-e8c9-48af-920e-156f7981fa28">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0953e0c4-d81c-4842-93f1-78845e56d425" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>0dd7df64-e8c9-48af-920e-156f7981fa28</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_beea8522-7ca0-4666-9acf-94d2422b51d9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0953e0c4-d81c-4842-93f1-78845e56d425" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e3b2504-6698-4ec6-87d9-cee60cc5fc12" />
    <cim:IdentifiedObject.mRID>beea8522-7ca0-4666-9acf-94d2422b51d9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c09944ad-e73b-4caf-81c0-61de89338c75">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e751f1d2-5449-4833-9d18-da4d1289552c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd840108-e37e-4b73-9403-4466bf13ccf3" />
    <cim:IdentifiedObject.mRID>c09944ad-e73b-4caf-81c0-61de89338c75</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_68b1ea63-38a0-4b0c-83f8-7a627a047dd2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e751f1d2-5449-4833-9d18-da4d1289552c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44c401a-b8e6-4958-8cd3-5205833c7862" />
    <cim:IdentifiedObject.mRID>68b1ea63-38a0-4b0c-83f8-7a627a047dd2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d297ee23-b570-4daa-af07-8ee2b1420a3e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a8a6f35-ac7e-4992-b9fa-dd7998f459c1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4c16e58-3343-4ff2-9a06-c9a5106f38bd" />
    <cim:IdentifiedObject.mRID>d297ee23-b570-4daa-af07-8ee2b1420a3e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a4ec23f-7183-4612-9364-98399c039fa3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbe2e803-9f26-49d9-b513-cf658626f17f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60c36b3b-64ef-4396-890a-befd4a32bc84" />
    <cim:IdentifiedObject.mRID>1a4ec23f-7183-4612-9364-98399c039fa3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c5bf2b8f-1012-4761-8994-937e54f9ea5f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbe2e803-9f26-49d9-b513-cf658626f17f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e41d55fb-cc31-4174-89cd-55c2014bc33b" />
    <cim:IdentifiedObject.mRID>c5bf2b8f-1012-4761-8994-937e54f9ea5f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3faeb359-d973-4e20-89e1-330c62bc3b8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab4aa6b9-6e86-4cce-9ce0-a848f227f1a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9e1cc210-58c9-414c-a335-444818d957c6" />
    <cim:IdentifiedObject.mRID>3faeb359-d973-4e20-89e1-330c62bc3b8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a01c2f20-db29-4e83-bf38-53d36f83d91b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab4aa6b9-6e86-4cce-9ce0-a848f227f1a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>a01c2f20-db29-4e83-bf38-53d36f83d91b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cafa3b39-414f-4939-84f7-ef59b348bc0c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2455a02-546a-4083-9e2c-2c78e1964641" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>cafa3b39-414f-4939-84f7-ef59b348bc0c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_652a9af9-d0ed-4305-b001-a52b09d582b2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2455a02-546a-4083-9e2c-2c78e1964641" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85a78a1c-4499-4993-a1d0-a41ae94df958" />
    <cim:IdentifiedObject.mRID>652a9af9-d0ed-4305-b001-a52b09d582b2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_85c990db-4fa0-458a-96ad-c46f88fd5527">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7077f522-4e7c-485f-af20-a783e36851c9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c26d8d86-c6d9-4c36-8276-e7f1eb53bfe1" />
    <cim:IdentifiedObject.mRID>85c990db-4fa0-458a-96ad-c46f88fd5527</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79766f7c-a706-4700-88dc-6166b68995ea">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7077f522-4e7c-485f-af20-a783e36851c9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44c401a-b8e6-4958-8cd3-5205833c7862" />
    <cim:IdentifiedObject.mRID>79766f7c-a706-4700-88dc-6166b68995ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dfa46b0d-9c6d-4dea-ac70-da26c0e0459c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79365dde-a581-4a42-8b27-9d7b22df20a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>dfa46b0d-9c6d-4dea-ac70-da26c0e0459c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bcf8a3b2-20fd-4522-b2d0-ba02e78e1e51">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79365dde-a581-4a42-8b27-9d7b22df20a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3eb92f24-1889-4e4a-81c5-b7c00b00aa3b" />
    <cim:IdentifiedObject.mRID>bcf8a3b2-20fd-4522-b2d0-ba02e78e1e51</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6d1171ca-c420-486b-a07d-189077ec0a7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92d23d88-7feb-4f47-81b6-8d3e13f6db47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec8eb27f-9713-4135-8ecf-b4eef962d0ae" />
    <cim:IdentifiedObject.mRID>6d1171ca-c420-486b-a07d-189077ec0a7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f5cc245-913c-49b6-869d-2d69688dad87">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92d23d88-7feb-4f47-81b6-8d3e13f6db47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_426d869d-b71b-474b-b5a4-df71527b9ead" />
    <cim:IdentifiedObject.mRID>1f5cc245-913c-49b6-869d-2d69688dad87</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9fd1f935-64c2-41c7-bccc-c6baaf194e37">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_071f975d-d726-4ba7-91ba-538adfe20f2e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_71c1b253-245a-4913-88fa-46800c5c39d0" />
    <cim:IdentifiedObject.mRID>9fd1f935-64c2-41c7-bccc-c6baaf194e37</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_283f6a34-defd-4a96-9c65-577ddea2625f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_071f975d-d726-4ba7-91ba-538adfe20f2e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c9911c70-e8fd-4f16-bd6a-c4327b14fc73" />
    <cim:IdentifiedObject.mRID>283f6a34-defd-4a96-9c65-577ddea2625f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e52f957c-3584-40fb-b197-fd3c316aa9d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e5ffb75-2197-4b96-9b85-82baf25379d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9032591-f581-42db-81e4-aafff4ca6e64" />
    <cim:IdentifiedObject.mRID>e52f957c-3584-40fb-b197-fd3c316aa9d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_18edf518-3fd4-4b37-9109-f483a66af9ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e5ffb75-2197-4b96-9b85-82baf25379d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20d2c565-d577-4e5a-8b6c-7192888e0514" />
    <cim:IdentifiedObject.mRID>18edf518-3fd4-4b37-9109-f483a66af9ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b97c4661-0ffb-4b97-85c3-218bef2f3c81">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec7c8b15-5caa-4e93-b1bd-c6ff107db436" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>b97c4661-0ffb-4b97-85c3-218bef2f3c81</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_524e940b-5ceb-4727-85ba-8255f080c175">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec7c8b15-5caa-4e93-b1bd-c6ff107db436" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22cb1081-6c36-4169-8943-46f4ee0011ef" />
    <cim:IdentifiedObject.mRID>524e940b-5ceb-4727-85ba-8255f080c175</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_534c9554-6081-452f-be84-a9493b394785">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0594b66-bb30-4d98-b0b9-860c172997ea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eec09b83-671e-4b67-a792-20166ffea88c" />
    <cim:IdentifiedObject.mRID>534c9554-6081-452f-be84-a9493b394785</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_582a497e-2232-4f9b-9383-75ec7ad93cec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0594b66-bb30-4d98-b0b9-860c172997ea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2dffdde8-829e-421f-acc3-e28188ff52ad" />
    <cim:IdentifiedObject.mRID>582a497e-2232-4f9b-9383-75ec7ad93cec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047594e7-358a-4c64-b067-ceb74274ff9f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54734796-ef21-4489-a946-97eef4a7a1ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_957fdcdd-90c6-4831-bec0-e68e66b5ed3e" />
    <cim:IdentifiedObject.mRID>047594e7-358a-4c64-b067-ceb74274ff9f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1529a989-f246-4623-890c-b3fc6c3dc451">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54734796-ef21-4489-a946-97eef4a7a1ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a00a8990-4a5b-4f5b-a131-06bf7e6d89d7" />
    <cim:IdentifiedObject.mRID>1529a989-f246-4623-890c-b3fc6c3dc451</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b9b27ef-c519-4f52-b23b-d2985fd215c3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ae94b88-4456-4ad3-8b0c-de14a2e8e3b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1be775a2-c287-40bf-b36c-9b77fc731056" />
    <cim:IdentifiedObject.mRID>6b9b27ef-c519-4f52-b23b-d2985fd215c3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fd8e8207-45fc-48fa-8a74-ef3ed8792fed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ae94b88-4456-4ad3-8b0c-de14a2e8e3b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60388497-6902-4b10-8381-ddefdeb26018" />
    <cim:IdentifiedObject.mRID>fd8e8207-45fc-48fa-8a74-ef3ed8792fed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fdfb3c65-3d27-42ae-8608-434a7b7a7d48">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7eef2d87-3402-47fa-982e-b2d2761645a8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b155c081-5c89-42fc-b474-56754bdf2d09" />
    <cim:IdentifiedObject.mRID>fdfb3c65-3d27-42ae-8608-434a7b7a7d48</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_885ed902-f75f-4d35-8805-0638212c1a3c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7eef2d87-3402-47fa-982e-b2d2761645a8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48812a35-5088-4dba-a593-a5eb7b043815" />
    <cim:IdentifiedObject.mRID>885ed902-f75f-4d35-8805-0638212c1a3c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4fffda6a-b218-4e76-80d1-10c6ddaf1c70">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1a8d4a5-ff91-4ad2-a840-21f6e735e1e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>4fffda6a-b218-4e76-80d1-10c6ddaf1c70</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56a371e0-2a45-4372-aa2d-961d2a8c4093">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1a8d4a5-ff91-4ad2-a840-21f6e735e1e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e685f51a-89d5-4e75-8c88-ac51ee97842f" />
    <cim:IdentifiedObject.mRID>56a371e0-2a45-4372-aa2d-961d2a8c4093</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_68582033-4081-4031-8147-2f7227e7bed3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ece920eb-fbfe-4d9c-8459-0bd26c1a333d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a779cf1-4c1a-42ed-b118-c99334657102" />
    <cim:IdentifiedObject.mRID>68582033-4081-4031-8147-2f7227e7bed3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_187a0488-a71e-46dc-a5f4-4baec2cdf9cc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ece920eb-fbfe-4d9c-8459-0bd26c1a333d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44c401a-b8e6-4958-8cd3-5205833c7862" />
    <cim:IdentifiedObject.mRID>187a0488-a71e-46dc-a5f4-4baec2cdf9cc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f39686db-601f-4c8a-8dd4-c1d787cfbad8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f129a33-1b9e-4a55-9fd4-33980423f6fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>f39686db-601f-4c8a-8dd4-c1d787cfbad8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d6e2bdc-dd2b-4033-9b8f-704ca4d46d80">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f129a33-1b9e-4a55-9fd4-33980423f6fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c88341ba-df12-48ab-9a05-760227718039" />
    <cim:IdentifiedObject.mRID>5d6e2bdc-dd2b-4033-9b8f-704ca4d46d80</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c330f0fa-ef70-45a4-b3c9-6b1670e06d76">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1bfc8f0-68e2-4edb-9e80-5089146285b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbfdfc0b-4297-431f-9b6f-825b7296ff77" />
    <cim:IdentifiedObject.mRID>c330f0fa-ef70-45a4-b3c9-6b1670e06d76</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc159a44-daf8-4944-a14a-99e27769cd14">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2926f135-a8b9-4b9c-97bb-6e5a3db36146" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>cc159a44-daf8-4944-a14a-99e27769cd14</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1d15601-8416-483e-b1fc-be7df41dd37f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2926f135-a8b9-4b9c-97bb-6e5a3db36146" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3f56b3f-5a6a-4b44-a4ae-31dcfe2b5bd6" />
    <cim:IdentifiedObject.mRID>f1d15601-8416-483e-b1fc-be7df41dd37f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc2c3f00-e49c-425f-91f6-d29a47790d81">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c955849-e0d3-4bcb-be0c-b0d824db583f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eec09b83-671e-4b67-a792-20166ffea88c" />
    <cim:IdentifiedObject.mRID>dc2c3f00-e49c-425f-91f6-d29a47790d81</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de2cac17-9abc-4f51-b1fe-261b83f43915">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c955849-e0d3-4bcb-be0c-b0d824db583f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2644860b-2cbf-4ca9-956a-cadafa1b1174" />
    <cim:IdentifiedObject.mRID>de2cac17-9abc-4f51-b1fe-261b83f43915</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0753122b-7d16-49ef-bb06-f6a11a653efb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a608543-347e-43e1-a31c-b90793fb5aa6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9e1cc210-58c9-414c-a335-444818d957c6" />
    <cim:IdentifiedObject.mRID>0753122b-7d16-49ef-bb06-f6a11a653efb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6b2e37f-02b3-4b64-8367-bca81d44be1b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a608543-347e-43e1-a31c-b90793fb5aa6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>c6b2e37f-02b3-4b64-8367-bca81d44be1b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66b9e118-7a0c-491b-80b6-4b38cde33a44">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45202a3e-5ea0-488c-901a-ccd40ff55d23" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>66b9e118-7a0c-491b-80b6-4b38cde33a44</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_374dda91-b049-45ff-b90b-8e53235b6c29">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45202a3e-5ea0-488c-901a-ccd40ff55d23" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65e00299-e275-4c33-ab83-7363cb0411fe" />
    <cim:IdentifiedObject.mRID>374dda91-b049-45ff-b90b-8e53235b6c29</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_06e91d7e-de5b-4a14-8397-06b1b58d44f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1285c71-2283-4d29-81a1-ae70cf15a460" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1be775a2-c287-40bf-b36c-9b77fc731056" />
    <cim:IdentifiedObject.mRID>06e91d7e-de5b-4a14-8397-06b1b58d44f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04c332e0-66a5-43a5-b501-e3c9adb60398">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e8f88a0-daaf-4aee-bfe0-8951c9a7f7a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca15a69c-a178-4629-8a2a-6455c67e5fcd" />
    <cim:IdentifiedObject.mRID>04c332e0-66a5-43a5-b501-e3c9adb60398</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4d5489b6-a109-404b-88aa-c3d08c7bd54c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e8f88a0-daaf-4aee-bfe0-8951c9a7f7a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22cb1081-6c36-4169-8943-46f4ee0011ef" />
    <cim:IdentifiedObject.mRID>4d5489b6-a109-404b-88aa-c3d08c7bd54c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7d290d46-9676-4c86-8674-766bec3fd2b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eae94a9f-4205-4227-9f78-392b45e4a6fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3fc9a2d-2153-47cc-9f74-adf058e9d969" />
    <cim:IdentifiedObject.mRID>7d290d46-9676-4c86-8674-766bec3fd2b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ec3ffa1-e9fa-4e55-bb5a-e8b59068b49b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eae94a9f-4205-4227-9f78-392b45e4a6fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e685f51a-89d5-4e75-8c88-ac51ee97842f" />
    <cim:IdentifiedObject.mRID>1ec3ffa1-e9fa-4e55-bb5a-e8b59068b49b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_85a65dd0-0e9e-4d46-99d3-32febde3b9c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d326010-4d44-43d4-8c76-689ef6cf3e50" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60388497-6902-4b10-8381-ddefdeb26018" />
    <cim:IdentifiedObject.mRID>85a65dd0-0e9e-4d46-99d3-32febde3b9c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_18ccaf96-07df-468d-9091-3b3c5e1962fd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d326010-4d44-43d4-8c76-689ef6cf3e50" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>18ccaf96-07df-468d-9091-3b3c5e1962fd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_896967ae-21bc-4b32-befc-ecadc546d5f9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4587f7bd-8dce-45f7-a3b6-406f12f911d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ec09427-25ae-4b8d-ae1b-efa34e0f7915" />
    <cim:IdentifiedObject.mRID>896967ae-21bc-4b32-befc-ecadc546d5f9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3be96909-2339-4817-a2e6-c98d5495dab5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4587f7bd-8dce-45f7-a3b6-406f12f911d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4572a6d-61dc-45bd-a813-3708b9528b1a" />
    <cim:IdentifiedObject.mRID>3be96909-2339-4817-a2e6-c98d5495dab5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1dc4c865-b857-4b3a-b10f-803929f5d972">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_718589cf-c209-4ad5-9c49-d4525c7bc981" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>1dc4c865-b857-4b3a-b10f-803929f5d972</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_244876c1-1829-46b5-a8b3-ca5801eff34e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_718589cf-c209-4ad5-9c49-d4525c7bc981" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57f18c6d-9caf-4eca-85f9-9c97a8940958" />
    <cim:IdentifiedObject.mRID>244876c1-1829-46b5-a8b3-ca5801eff34e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_54dff4a4-3689-499c-ae5f-d53c632f2f10">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3209be35-4c7d-4436-b880-d9b5b0925307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ec09427-25ae-4b8d-ae1b-efa34e0f7915" />
    <cim:IdentifiedObject.mRID>54dff4a4-3689-499c-ae5f-d53c632f2f10</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e2cbeda0-a715-418d-90b1-065ca7864816">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da4f1aa3-74c5-4eeb-b67c-712686a86722" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f7937e8-fbd7-4c34-96aa-bd78ab1cf1b4" />
    <cim:IdentifiedObject.mRID>e2cbeda0-a715-418d-90b1-065ca7864816</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b61d094a-5da1-4a97-9e48-01710a21e99a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2fa81325-b50d-4a9f-96d9-17b399c03cf8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8435eb1-bfc9-4fa4-9776-ab6d9e7b6ebf" />
    <cim:IdentifiedObject.mRID>b61d094a-5da1-4a97-9e48-01710a21e99a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_303b454c-b5f5-46c4-bd28-b587a82896ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2fa81325-b50d-4a9f-96d9-17b399c03cf8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>303b454c-b5f5-46c4-bd28-b587a82896ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66b96870-333a-43c5-9409-48764dfc2b38">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58dafea5-cace-41ca-b464-bb65f88df958" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b155c081-5c89-42fc-b474-56754bdf2d09" />
    <cim:IdentifiedObject.mRID>66b96870-333a-43c5-9409-48764dfc2b38</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e587a54c-2c87-4fd8-adc1-4e900d74fa1b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58dafea5-cace-41ca-b464-bb65f88df958" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>e587a54c-2c87-4fd8-adc1-4e900d74fa1b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_73e8d1e1-ba45-40c6-8813-bdaa85af50cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_007bc563-2af6-4a05-8267-793994199951" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a57c741-18ac-4161-a825-25b9adef6837" />
    <cim:IdentifiedObject.mRID>73e8d1e1-ba45-40c6-8813-bdaa85af50cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eb54b70d-d1cb-4d47-88cc-2b8089dcb770">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_007bc563-2af6-4a05-8267-793994199951" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fce86cec-abe1-4b66-a5a4-73a9a712cb40" />
    <cim:IdentifiedObject.mRID>eb54b70d-d1cb-4d47-88cc-2b8089dcb770</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7b67852c-50c3-4b0f-abca-c8c3a61c12cc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edeb9653-a270-4c9d-b7cf-5e1d142bfef5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2548b66a-ab11-4b71-9171-d17bacb5e8ed" />
    <cim:IdentifiedObject.mRID>7b67852c-50c3-4b0f-abca-c8c3a61c12cc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7bfdbe93-08dd-4a5c-afea-a6b79ec69d56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edeb9653-a270-4c9d-b7cf-5e1d142bfef5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a779cf1-4c1a-42ed-b118-c99334657102" />
    <cim:IdentifiedObject.mRID>7bfdbe93-08dd-4a5c-afea-a6b79ec69d56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4253648a-0536-4c12-9138-3a1939abc651">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_029cc9d5-1805-47fc-8118-52e880c333fb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f35f636-cef3-432e-a598-e2f02ea4e2b3" />
    <cim:IdentifiedObject.mRID>4253648a-0536-4c12-9138-3a1939abc651</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f8a9f5e5-2a92-42a3-8b9b-efef0001dfce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_029cc9d5-1805-47fc-8118-52e880c333fb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46217d48-9aab-4837-bba0-8467111844b9" />
    <cim:IdentifiedObject.mRID>f8a9f5e5-2a92-42a3-8b9b-efef0001dfce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_680f9017-3d9e-4884-a6e8-47eb8fba437c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bab9cf46-8b1a-43dc-910f-ef067d016d0b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>680f9017-3d9e-4884-a6e8-47eb8fba437c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f9a6585-5b39-4ed5-a0ba-8921650eaa99">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bab9cf46-8b1a-43dc-910f-ef067d016d0b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2dffdde8-829e-421f-acc3-e28188ff52ad" />
    <cim:IdentifiedObject.mRID>2f9a6585-5b39-4ed5-a0ba-8921650eaa99</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e59f8e0e-0b9f-4df0-86a1-9af49e09a249">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8501f51-b66a-406c-9ef0-544485312963" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>e59f8e0e-0b9f-4df0-86a1-9af49e09a249</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0a927b4-4e71-4294-9c14-6624f98b30ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8501f51-b66a-406c-9ef0-544485312963" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_523ad220-27e4-40fd-ab20-6af7aa01ed41" />
    <cim:IdentifiedObject.mRID>f0a927b4-4e71-4294-9c14-6624f98b30ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6eeb353f-ec55-43a0-8252-fca9c09f0dc8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51a0b688-08e0-49e7-b390-49d6e2f27d6e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_063f2198-cf87-4094-868a-83d6fd453a38" />
    <cim:IdentifiedObject.mRID>6eeb353f-ec55-43a0-8252-fca9c09f0dc8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_722be167-497e-4f0f-bb6b-1e2de06081a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51a0b688-08e0-49e7-b390-49d6e2f27d6e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1d85f0f-68fd-41cf-96b7-156c2231b2fa" />
    <cim:IdentifiedObject.mRID>722be167-497e-4f0f-bb6b-1e2de06081a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9ecbb3fa-640b-4be5-884d-d2cebe17f1bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a9a5794-f429-421d-8b76-a01864a98704" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_523ad220-27e4-40fd-ab20-6af7aa01ed41" />
    <cim:IdentifiedObject.mRID>9ecbb3fa-640b-4be5-884d-d2cebe17f1bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d559e9ac-11db-46d7-9cd1-6e9693132d41">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2b7293a-a4da-47ce-9411-0fe618a41d9e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9e1cc210-58c9-414c-a335-444818d957c6" />
    <cim:IdentifiedObject.mRID>d559e9ac-11db-46d7-9cd1-6e9693132d41</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c85b48b-e52f-4059-a2d7-dcf668d4cca9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2b7293a-a4da-47ce-9411-0fe618a41d9e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a00a8990-4a5b-4f5b-a131-06bf7e6d89d7" />
    <cim:IdentifiedObject.mRID>3c85b48b-e52f-4059-a2d7-dcf668d4cca9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05c77ac7-a437-4342-86f7-888bea637c41">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67a1ab2b-fab5-48dd-a19b-a176e685f854" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba2c650f-1022-4119-af76-d3aacb34e5db" />
    <cim:IdentifiedObject.mRID>05c77ac7-a437-4342-86f7-888bea637c41</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c56a2cb-492c-4ab3-9399-d98174440a08">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67a1ab2b-fab5-48dd-a19b-a176e685f854" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d15a7d2c-f26d-4cb0-9d28-26c62980918f" />
    <cim:IdentifiedObject.mRID>5c56a2cb-492c-4ab3-9399-d98174440a08</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_50fee3ed-131d-40a1-b037-1d1f8e9c3d9d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23dc81c3-d5c1-4e70-805b-e602ad30f896" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c26d8d86-c6d9-4c36-8276-e7f1eb53bfe1" />
    <cim:IdentifiedObject.mRID>50fee3ed-131d-40a1-b037-1d1f8e9c3d9d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_91956410-2ed7-4e45-be37-9e6ce0009cec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23dc81c3-d5c1-4e70-805b-e602ad30f896" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20d2c565-d577-4e5a-8b6c-7192888e0514" />
    <cim:IdentifiedObject.mRID>91956410-2ed7-4e45-be37-9e6ce0009cec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0794bfba-af1b-488d-b228-9284fc5ceed9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3370f072-6af5-4ba3-833a-68bca5eff81e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f154f2e9-670c-42d9-8eeb-2776ca260cc0" />
    <cim:IdentifiedObject.mRID>0794bfba-af1b-488d-b228-9284fc5ceed9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fdc47d85-0ef8-424c-93e4-eb6e035ae9ba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4a48dc1-6eaf-4650-a6f3-4dcd7b6604cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5991bcf9-ca52-4263-b684-c4400f560961" />
    <cim:IdentifiedObject.mRID>fdc47d85-0ef8-424c-93e4-eb6e035ae9ba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab05d572-e469-4a9b-ab32-ceff6e8d75fe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4a48dc1-6eaf-4650-a6f3-4dcd7b6604cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d0eea5d-5287-46db-8679-f7ea3a4ed0ba" />
    <cim:IdentifiedObject.mRID>ab05d572-e469-4a9b-ab32-ceff6e8d75fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a45fa42-ad33-4bcc-adee-067caad10455">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3738bfca-795e-44b2-b31a-815fe7a23f64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b155c081-5c89-42fc-b474-56754bdf2d09" />
    <cim:IdentifiedObject.mRID>0a45fa42-ad33-4bcc-adee-067caad10455</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f6a1a3a-dca2-4d40-8d76-aac8c9a83728">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3738bfca-795e-44b2-b31a-815fe7a23f64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>7f6a1a3a-dca2-4d40-8d76-aac8c9a83728</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_145d4aba-ab77-4094-8fd8-d3aec8782d99">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2351a2c5-ece9-42cd-ba2a-81c75cebf3b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09b8e545-f25e-43e0-b01a-d40f92338154" />
    <cim:IdentifiedObject.mRID>145d4aba-ab77-4094-8fd8-d3aec8782d99</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_301b73d2-1e9f-4f38-8793-b1d3cf17d520">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2351a2c5-ece9-42cd-ba2a-81c75cebf3b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85a78a1c-4499-4993-a1d0-a41ae94df958" />
    <cim:IdentifiedObject.mRID>301b73d2-1e9f-4f38-8793-b1d3cf17d520</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c011be5e-4f8e-4899-976f-1519ae6ea844">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8bdefb5-5350-4afa-a1e7-5d09bd205ac1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e739fed0-6758-4651-a693-d9f4c547293a" />
    <cim:IdentifiedObject.mRID>c011be5e-4f8e-4899-976f-1519ae6ea844</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88f64f4d-d8fe-469a-95ba-017ffaefbaaf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8bdefb5-5350-4afa-a1e7-5d09bd205ac1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_732a88b7-9b33-4b56-8dc2-30f647d8edde" />
    <cim:IdentifiedObject.mRID>88f64f4d-d8fe-469a-95ba-017ffaefbaaf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_43d9596f-613a-4dbc-8c42-bfb2ec614641">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0cab20f9-e91f-42ab-960c-824138bbdc38" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>43d9596f-613a-4dbc-8c42-bfb2ec614641</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_311a56d8-8a8b-4b2f-a9e1-8a8e59727280">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0cab20f9-e91f-42ab-960c-824138bbdc38" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_479b6e81-bbce-423c-9bba-89db09da9c18" />
    <cim:IdentifiedObject.mRID>311a56d8-8a8b-4b2f-a9e1-8a8e59727280</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39cd653a-2f94-4218-8503-5ed53b3eb1ec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f63c04b-05a9-4fda-8c72-1823cc5bf2b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>39cd653a-2f94-4218-8503-5ed53b3eb1ec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b12142f-154e-4a7d-a94c-751372456c48">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f63c04b-05a9-4fda-8c72-1823cc5bf2b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_63d52f4c-952e-42ea-855e-6d9cd9a696b5" />
    <cim:IdentifiedObject.mRID>5b12142f-154e-4a7d-a94c-751372456c48</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d8e98a3b-4665-4c23-97f1-7f899f61010d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59c9c111-07f4-40f3-991e-500a9a910648" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_695889d7-1715-4806-8843-8f0ee546ba4f" />
    <cim:IdentifiedObject.mRID>d8e98a3b-4665-4c23-97f1-7f899f61010d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2dc86a8d-09da-46f9-b29b-c1fe6adc0f57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59c9c111-07f4-40f3-991e-500a9a910648" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd840108-e37e-4b73-9403-4466bf13ccf3" />
    <cim:IdentifiedObject.mRID>2dc86a8d-09da-46f9-b29b-c1fe6adc0f57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7df71031-ed62-4dca-bbb2-82f77c85b90f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a56359ff-ea6f-4cfe-9570-3d39caf72158" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1bc5527-ca6a-4f2f-b07c-56c14d987be9" />
    <cim:IdentifiedObject.mRID>7df71031-ed62-4dca-bbb2-82f77c85b90f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_236dc1d0-08fd-44d4-a94b-edd794835d5e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a56359ff-ea6f-4cfe-9570-3d39caf72158" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59bd164a-074d-492d-aeac-ce94b3f7414c" />
    <cim:IdentifiedObject.mRID>236dc1d0-08fd-44d4-a94b-edd794835d5e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_418c8a6f-db40-4ba8-9aaf-b314b3a73fa0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c599bf21-66fc-46d2-8ac4-ec7e1073b5e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1be775a2-c287-40bf-b36c-9b77fc731056" />
    <cim:IdentifiedObject.mRID>418c8a6f-db40-4ba8-9aaf-b314b3a73fa0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60d596d5-788d-47b4-af15-5bfba46c94b2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c599bf21-66fc-46d2-8ac4-ec7e1073b5e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2975f3f-8fb0-4e8f-b839-9fe6f4a964dc" />
    <cim:IdentifiedObject.mRID>60d596d5-788d-47b4-af15-5bfba46c94b2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f7784c7-f8fd-4cab-b5d6-99f2276085b6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b954e23e-0092-4959-908a-9d7cb6107151" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>9f7784c7-f8fd-4cab-b5d6-99f2276085b6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3f793694-7deb-4162-bdc0-e888c6d6de54">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b954e23e-0092-4959-908a-9d7cb6107151" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_957fdcdd-90c6-4831-bec0-e68e66b5ed3e" />
    <cim:IdentifiedObject.mRID>3f793694-7deb-4162-bdc0-e888c6d6de54</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_82df0fcf-9343-4f99-900b-a5cb9c5017f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36c7a8dc-5cf4-439d-ba3d-b97af313ab35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3fc9a2d-2153-47cc-9f74-adf058e9d969" />
    <cim:IdentifiedObject.mRID>82df0fcf-9343-4f99-900b-a5cb9c5017f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f34002d1-1880-4c70-bcd3-1539b989de68">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9f7ef0a-3782-4a63-8bfa-b8e94eabbf54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c75cd0ab-dfa2-4eef-825c-4e6acf28129d" />
    <cim:IdentifiedObject.mRID>f34002d1-1880-4c70-bcd3-1539b989de68</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_00b29ecc-8c3f-45b4-8121-dff4d76e245b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9f7ef0a-3782-4a63-8bfa-b8e94eabbf54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>00b29ecc-8c3f-45b4-8121-dff4d76e245b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb32ea93-bad6-4945-adfd-e4ecef869a7a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06d94efc-70b1-4a6a-bf9a-b19f995a4518" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d15a7d2c-f26d-4cb0-9d28-26c62980918f" />
    <cim:IdentifiedObject.mRID>fb32ea93-bad6-4945-adfd-e4ecef869a7a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_007e704e-6ab5-4a11-8c58-e1fdbd67af11">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06d94efc-70b1-4a6a-bf9a-b19f995a4518" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>007e704e-6ab5-4a11-8c58-e1fdbd67af11</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8304a43b-7259-42e4-a0f8-372db43c1640">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c3d1978-a481-47b2-a9bf-d417335cbf52" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f154f2e9-670c-42d9-8eeb-2776ca260cc0" />
    <cim:IdentifiedObject.mRID>8304a43b-7259-42e4-a0f8-372db43c1640</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_451afd75-4314-4b82-9c70-a46100e8898a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c3d1978-a481-47b2-a9bf-d417335cbf52" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20d2c565-d577-4e5a-8b6c-7192888e0514" />
    <cim:IdentifiedObject.mRID>451afd75-4314-4b82-9c70-a46100e8898a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b2675cb5-ba3a-4916-a97c-e6fce001cf4d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b275f13-584e-4e6a-9e64-c4ca35d102c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_479b6e81-bbce-423c-9bba-89db09da9c18" />
    <cim:IdentifiedObject.mRID>b2675cb5-ba3a-4916-a97c-e6fce001cf4d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35fce729-24e0-4991-9b6e-9b75799c4d31">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b275f13-584e-4e6a-9e64-c4ca35d102c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3656962e-3777-464a-87d3-884332a9cbff" />
    <cim:IdentifiedObject.mRID>35fce729-24e0-4991-9b6e-9b75799c4d31</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e564493e-48f9-41f0-bc05-711009568334">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e864dd97-1d64-40c2-83ea-b84abfa12c6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>e564493e-48f9-41f0-bc05-711009568334</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_954641db-56cf-40b1-a0bd-6e030ea9881a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e864dd97-1d64-40c2-83ea-b84abfa12c6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2975f3f-8fb0-4e8f-b839-9fe6f4a964dc" />
    <cim:IdentifiedObject.mRID>954641db-56cf-40b1-a0bd-6e030ea9881a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15fd4903-fed2-4b5e-84be-0c487ec2baf6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9730845-87d5-41ca-95fc-4fc42e5344e0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2fc8de1-abdb-488a-b401-f704f1395e53" />
    <cim:IdentifiedObject.mRID>15fd4903-fed2-4b5e-84be-0c487ec2baf6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3fc47d26-d87b-4280-8e67-df86cb8df1ba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f65c6e6-8c7f-4d23-a436-bb6f3b606184" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9032591-f581-42db-81e4-aafff4ca6e64" />
    <cim:IdentifiedObject.mRID>3fc47d26-d87b-4280-8e67-df86cb8df1ba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fd658026-f58b-42f6-b733-142a2961c005">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f65c6e6-8c7f-4d23-a436-bb6f3b606184" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dce3f9b7-3dfb-43d0-9577-1896ad8d0fce" />
    <cim:IdentifiedObject.mRID>fd658026-f58b-42f6-b733-142a2961c005</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d2479774-019c-4140-9e78-b4e0d0f1243e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_302c66d0-f291-4227-9f4f-ef9af37a8857" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dce3f9b7-3dfb-43d0-9577-1896ad8d0fce" />
    <cim:IdentifiedObject.mRID>d2479774-019c-4140-9e78-b4e0d0f1243e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e0257c3-12b0-4beb-99db-e28fb6243e10">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_302c66d0-f291-4227-9f4f-ef9af37a8857" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50f79c91-0dbd-47bd-a1ff-6564b1899526" />
    <cim:IdentifiedObject.mRID>2e0257c3-12b0-4beb-99db-e28fb6243e10</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5bde598c-18c6-48f8-8553-632cab11b7b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9de5c84e-4e91-4b42-8a6c-3d5f33660806" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3fc9a2d-2153-47cc-9f74-adf058e9d969" />
    <cim:IdentifiedObject.mRID>5bde598c-18c6-48f8-8553-632cab11b7b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37f23c71-fd52-439a-9c15-ee6cd3376e87">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9de5c84e-4e91-4b42-8a6c-3d5f33660806" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3f56b3f-5a6a-4b44-a4ae-31dcfe2b5bd6" />
    <cim:IdentifiedObject.mRID>37f23c71-fd52-439a-9c15-ee6cd3376e87</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_092077b7-6fe2-4801-980f-1a1348d4c0bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36d6fb3e-50cc-4e86-974a-e6e554b5d4e1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d0eea5d-5287-46db-8679-f7ea3a4ed0ba" />
    <cim:IdentifiedObject.mRID>092077b7-6fe2-4801-980f-1a1348d4c0bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_285185e0-eae8-4c09-a0dd-f6272ef5c0bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36d6fb3e-50cc-4e86-974a-e6e554b5d4e1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>285185e0-eae8-4c09-a0dd-f6272ef5c0bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8544ed92-ae26-4bc3-90fd-a3a4e6b2f834">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_57deb177-21aa-49f2-9d8c-54179889b9cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fce86cec-abe1-4b66-a5a4-73a9a712cb40" />
    <cim:IdentifiedObject.mRID>8544ed92-ae26-4bc3-90fd-a3a4e6b2f834</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5910eaa-c4dc-4d5d-92ba-c81e30874bc9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_57deb177-21aa-49f2-9d8c-54179889b9cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_543ec03e-c65e-4b26-a1a5-4740051b731f" />
    <cim:IdentifiedObject.mRID>b5910eaa-c4dc-4d5d-92ba-c81e30874bc9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3d6cc0d5-1324-4c67-a73d-03157ad47dfb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e34f2c91-6b55-40a3-aae6-551873fa6bd8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5991bcf9-ca52-4263-b684-c4400f560961" />
    <cim:IdentifiedObject.mRID>3d6cc0d5-1324-4c67-a73d-03157ad47dfb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fa7eef6-78c4-45d8-9f6d-05dcdafd890b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6f1d0389-7119-3e4e-87bc-156844b20a2b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_498410ba-8b68-4418-91ae-e0848698bf06" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cdbbd116-94ec-4fcf-8055-ab46fc603a9f" />
    <cim:IdentifiedObject.mRID>8fa7eef6-78c4-45d8-9f6d-05dcdafd890b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6f1d0389-7119-3e4e-87bc-156844b20a2b">
    <cim:IdentifiedObject.name>13610</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>10</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6f1d0389-7119-3e4e-87bc-156844b20a2b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_80139799-231e-4364-a057-16b7480a52b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1e089c62-1156-604d-bf1f-34be84344419" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_498410ba-8b68-4418-91ae-e0848698bf06" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b92f7308-a121-44fe-b506-998667e0ade3" />
    <cim:IdentifiedObject.mRID>80139799-231e-4364-a057-16b7480a52b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1e089c62-1156-604d-bf1f-34be84344419">
    <cim:IdentifiedObject.name>19104</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1e089c62-1156-604d-bf1f-34be84344419</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9e19d525-81c1-40a5-82db-baf02a2c07bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89be059f-f43f-4378-9348-00cb838cbf54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18169476-8c31-4d07-8114-8b5de9c87965" />
    <cim:IdentifiedObject.mRID>9e19d525-81c1-40a5-82db-baf02a2c07bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_daaf2eaa-0c65-43c7-aef0-a4e22dd5753f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89be059f-f43f-4378-9348-00cb838cbf54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce74bc60-46e1-478a-9f51-62ac48c26b3e" />
    <cim:IdentifiedObject.mRID>daaf2eaa-0c65-43c7-aef0-a4e22dd5753f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_943e8c89-2fac-417f-b08e-8a74ef642be1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d277d44b-1142-7348-a0db-b9382af94ea7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6bc0b3b-7e66-428f-bffd-dc09f3ae3c65" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4630db2-d4b5-4f36-853d-ceb77954f77b" />
    <cim:IdentifiedObject.mRID>943e8c89-2fac-417f-b08e-8a74ef642be1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d277d44b-1142-7348-a0db-b9382af94ea7">
    <cim:IdentifiedObject.name>11407</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d277d44b-1142-7348-a0db-b9382af94ea7</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9e95f2fb-b5d5-42c4-91ac-c7be8c4d5b00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_027f7a58-371e-a34b-9bd5-cff797b3a085" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6bc0b3b-7e66-428f-bffd-dc09f3ae3c65" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e6288b0-37dc-4b0c-ac04-a2e949a1c284" />
    <cim:IdentifiedObject.mRID>9e95f2fb-b5d5-42c4-91ac-c7be8c4d5b00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_027f7a58-371e-a34b-9bd5-cff797b3a085">
    <cim:IdentifiedObject.name>19107</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>027f7a58-371e-a34b-9bd5-cff797b3a085</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e363cc78-4b8b-4b27-81d0-d619a4970b0c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1eb640e9-04c5-491e-8a0d-049bff9da5e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>e363cc78-4b8b-4b27-81d0-d619a4970b0c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3fbe54e8-ec7e-4998-bb5b-1535f81c8c05">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1eb640e9-04c5-491e-8a0d-049bff9da5e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9527d5a3-c133-409c-aa78-08983337f2d4" />
    <cim:IdentifiedObject.mRID>3fbe54e8-ec7e-4998-bb5b-1535f81c8c05</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_729122d2-16f7-4390-8995-0e7de4cb6847">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ba0e4b5c-93d8-479b-be81-e77b68c491d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a05ea2ae-b3bb-41ea-9494-0048a9530787" />
    <cim:IdentifiedObject.mRID>729122d2-16f7-4390-8995-0e7de4cb6847</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ef3d5416-8056-4e5a-8bc8-8b28630126a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ba0e4b5c-93d8-479b-be81-e77b68c491d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b60275d4-d0b0-4d03-a684-3b95c3428225" />
    <cim:IdentifiedObject.mRID>ef3d5416-8056-4e5a-8bc8-8b28630126a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_32ae9755-8b4d-41c0-a2b7-68d25d25ce6e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54fc8271-b5d4-4c34-9d74-561d9e465a8f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6701f839-2a9e-4d14-890f-d017a128011a" />
    <cim:IdentifiedObject.mRID>32ae9755-8b4d-41c0-a2b7-68d25d25ce6e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_050e72b7-cd56-4af7-92b8-fb02906253b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54fc8271-b5d4-4c34-9d74-561d9e465a8f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>050e72b7-cd56-4af7-92b8-fb02906253b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7350a867-bb75-4cf9-93bf-5644bacbba5e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b2ed7a3-aa79-4de7-8d69-c8be39ef02c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0aaf2e81-a2e8-462a-a69c-db76749e50f0" />
    <cim:IdentifiedObject.mRID>7350a867-bb75-4cf9-93bf-5644bacbba5e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f5a0fbbc-ffee-41e7-b79f-ae87eda73e42">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b2ed7a3-aa79-4de7-8d69-c8be39ef02c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>f5a0fbbc-ffee-41e7-b79f-ae87eda73e42</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cfebe037-3316-4c35-85d8-713cc93f726c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af709875-87b0-4ab0-a0ec-8cb38016575c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e8cb04c-0b72-4544-a3ae-fcafec334832" />
    <cim:IdentifiedObject.mRID>cfebe037-3316-4c35-85d8-713cc93f726c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0cd74fd3-59db-44ec-b5ab-f0dee2eeed56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af709875-87b0-4ab0-a0ec-8cb38016575c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>0cd74fd3-59db-44ec-b5ab-f0dee2eeed56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8b59ae85-8095-4b77-b7a5-b59e4c8d0c71">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_684faca6-91dc-4ae1-aebc-979d9005715c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99dd688e-2430-4b58-a094-c6db93446871" />
    <cim:IdentifiedObject.mRID>8b59ae85-8095-4b77-b7a5-b59e4c8d0c71</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2b311e87-6b2d-4b37-bf2c-32f7133f2da2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_684faca6-91dc-4ae1-aebc-979d9005715c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4ffa32-cd4c-47bb-b891-d8514188eb04" />
    <cim:IdentifiedObject.mRID>2b311e87-6b2d-4b37-bf2c-32f7133f2da2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7a714b15-6469-4f34-bed8-275a33a3b724">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c737b5f-a13b-42de-8a91-f887162670d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_45e52671-8549-40ba-a147-7c1d508595b0" />
    <cim:IdentifiedObject.mRID>7a714b15-6469-4f34-bed8-275a33a3b724</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d64a27e2-b59f-42ec-9574-c44479ce62a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c737b5f-a13b-42de-8a91-f887162670d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66e9d2a2-7c53-4bfc-a41e-6f65b4f476a8" />
    <cim:IdentifiedObject.mRID>d64a27e2-b59f-42ec-9574-c44479ce62a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a56ea54b-8269-451f-875c-6f1465546f91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e5826419-b269-4725-b62d-cdae5f7ac071" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74088d0b-ecb2-46e7-9c09-32100c1ee154" />
    <cim:IdentifiedObject.mRID>a56ea54b-8269-451f-875c-6f1465546f91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bff98082-efae-424f-91f0-2e412c7e8386">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e5826419-b269-4725-b62d-cdae5f7ac071" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c41a6af4-f47a-4a4d-b5f8-fdbbcd177229" />
    <cim:IdentifiedObject.mRID>bff98082-efae-424f-91f0-2e412c7e8386</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7affc158-6b75-4eaf-a710-334c8d367984">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d430a80-476d-4293-b33a-7a20eeba7a6c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_38edaaf7-0351-4f34-9e5d-0fc358b848eb" />
    <cim:IdentifiedObject.mRID>7affc158-6b75-4eaf-a710-334c8d367984</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_166756ea-6fb6-4285-a51d-540e2647f274">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d430a80-476d-4293-b33a-7a20eeba7a6c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_870d88c4-7ea9-46c8-b6c1-bae1b5007bbc" />
    <cim:IdentifiedObject.mRID>166756ea-6fb6-4285-a51d-540e2647f274</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb6e000d-2957-45bf-898a-1b1a1153d78e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59a53d37-fc4e-4228-a2ce-ed2a4bca1265" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98644312-3ed1-4b9b-bb18-43eab5989b7d" />
    <cim:IdentifiedObject.mRID>fb6e000d-2957-45bf-898a-1b1a1153d78e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0c5f1b49-2872-43e1-9bbf-3968df3bc6c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59a53d37-fc4e-4228-a2ce-ed2a4bca1265" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d9d834e-7199-4836-84e1-9ee31014ec8d" />
    <cim:IdentifiedObject.mRID>0c5f1b49-2872-43e1-9bbf-3968df3bc6c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_87725c99-63e7-4a98-a5c5-29e6e51e07a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a2c3f69-cd66-4f07-9867-27478d7bc45c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_faf37286-8648-4c6b-844b-5879619e31ad" />
    <cim:IdentifiedObject.mRID>87725c99-63e7-4a98-a5c5-29e6e51e07a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2406bfa4-f9b7-4d9c-8500-472caabb6362">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a2c3f69-cd66-4f07-9867-27478d7bc45c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01281daf-7af9-43bb-a5c3-aeeeceab9c78" />
    <cim:IdentifiedObject.mRID>2406bfa4-f9b7-4d9c-8500-472caabb6362</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4ed30827-125f-4668-869e-e8bbfb2646b8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b6928c6-4cf5-4720-8ef7-2d88e11d8767" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdf21315-6bfa-47f1-9267-f7ead08b34c0" />
    <cim:IdentifiedObject.mRID>4ed30827-125f-4668-869e-e8bbfb2646b8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f50a5f78-e8a3-4d9f-b267-80cebd4b0d54">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b6928c6-4cf5-4720-8ef7-2d88e11d8767" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16006910-a7b8-4d22-92fc-fc9e83a6a091" />
    <cim:IdentifiedObject.mRID>f50a5f78-e8a3-4d9f-b267-80cebd4b0d54</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_29561191-03db-4286-a009-0fd35f4e9479">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70ea7ef6-1b47-4a17-a88e-13bb8441ae09" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e8cb04c-0b72-4544-a3ae-fcafec334832" />
    <cim:IdentifiedObject.mRID>29561191-03db-4286-a009-0fd35f4e9479</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_20ba6561-6753-4874-8862-60ae6d16cd2a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70ea7ef6-1b47-4a17-a88e-13bb8441ae09" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>20ba6561-6753-4874-8862-60ae6d16cd2a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a1f12d85-16be-476b-b082-9f48065c20f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ac1c440c-302b-e240-9bf4-6f06e0a8ac33" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52a29d0b-d382-4a5e-ba4e-84d8fa606246" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f3c600c-fc17-4986-b4a1-7f2e1df020cb" />
    <cim:IdentifiedObject.mRID>a1f12d85-16be-476b-b082-9f48065c20f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_ac1c440c-302b-e240-9bf4-6f06e0a8ac33">
    <cim:IdentifiedObject.name>18410</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>10</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>ac1c440c-302b-e240-9bf4-6f06e0a8ac33</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7083b870-4eed-4b12-ae30-b5f6173a0072">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9f85dae8-c90c-6f44-995c-35a616e4057c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52a29d0b-d382-4a5e-ba4e-84d8fa606246" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d9dbafc-9683-475d-ae6a-9505dd399456" />
    <cim:IdentifiedObject.mRID>7083b870-4eed-4b12-ae30-b5f6173a0072</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9f85dae8-c90c-6f44-995c-35a616e4057c">
    <cim:IdentifiedObject.name>15110</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>10</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9f85dae8-c90c-6f44-995c-35a616e4057c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_64f004e7-95b0-4e7f-9351-4c08ac60d54b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a6f48b9-6cf5-4008-b723-b6edd65de660" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88029f3a-71fb-4147-bdd1-4db541ce3a3b" />
    <cim:IdentifiedObject.mRID>64f004e7-95b0-4e7f-9351-4c08ac60d54b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d0085c10-3f18-484a-ad37-b992d8531525">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a6f48b9-6cf5-4008-b723-b6edd65de660" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5fa36370-c63c-4cd4-be31-36f2cd8dd877" />
    <cim:IdentifiedObject.mRID>d0085c10-3f18-484a-ad37-b992d8531525</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f51eac9-0b42-45d3-b5a7-4e81058ffe02">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3633fc74-ba10-462a-9a08-b518063ccc7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99dd688e-2430-4b58-a094-c6db93446871" />
    <cim:IdentifiedObject.mRID>0f51eac9-0b42-45d3-b5a7-4e81058ffe02</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_807903b8-0b11-4e58-8693-c87d1db24b1f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3633fc74-ba10-462a-9a08-b518063ccc7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>807903b8-0b11-4e58-8693-c87d1db24b1f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e2c3755e-8114-4a23-8a5d-dea625eb9b0c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cffbd6aa-899c-41b3-aaf8-dac39d9c0025" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5fd06f-df63-4d58-8746-2f5a7d3c2d10" />
    <cim:IdentifiedObject.mRID>e2c3755e-8114-4a23-8a5d-dea625eb9b0c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8eca7bab-5783-4340-8b02-f005ffb90d6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c73ecd0-331e-41f3-b05d-c017ed033704" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_204189ae-c5b6-4dc3-8b69-1d7752564292" />
    <cim:IdentifiedObject.mRID>8eca7bab-5783-4340-8b02-f005ffb90d6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7c1e5a25-4d3b-462a-908e-38ab2ae14365">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c73ecd0-331e-41f3-b05d-c017ed033704" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b01cd36b-7ec9-44b0-ac38-cf67dc7d0ef7" />
    <cim:IdentifiedObject.mRID>7c1e5a25-4d3b-462a-908e-38ab2ae14365</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d1e5d417-0067-415d-b61d-4b0e1ee952e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_904232af-11a3-4fa2-9a0c-17ea76ddb41f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cb20c3c-7e29-48cc-985d-a25c8d12b568" />
    <cim:IdentifiedObject.mRID>d1e5d417-0067-415d-b61d-4b0e1ee952e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc84a73b-f7b2-4480-a4cb-50d98ba9c091">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86905ce0-84cb-4bfd-9835-1ed9aec42173" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>dc84a73b-f7b2-4480-a4cb-50d98ba9c091</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f913ffb-eae3-477e-ae5e-342841c22f5f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86905ce0-84cb-4bfd-9835-1ed9aec42173" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5da87d57-8c8b-448c-9823-ebd527621656" />
    <cim:IdentifiedObject.mRID>8f913ffb-eae3-477e-ae5e-342841c22f5f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb99155d-af24-4ce3-9453-25f71e72cbe8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12c88800-6cf5-4200-8d9f-3fd19d220d8d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>cb99155d-af24-4ce3-9453-25f71e72cbe8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8a31de6b-8da5-4976-a040-0f2f54484632">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12c88800-6cf5-4200-8d9f-3fd19d220d8d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dbdcd55c-f2c9-4606-a25a-793198eb648c" />
    <cim:IdentifiedObject.mRID>8a31de6b-8da5-4976-a040-0f2f54484632</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36163d54-0754-4b00-bfaa-8f1170e64337">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2cc45575-e5a1-4a81-96b3-a82db5b1ad3d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce74bc60-46e1-478a-9f51-62ac48c26b3e" />
    <cim:IdentifiedObject.mRID>36163d54-0754-4b00-bfaa-8f1170e64337</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0db08c20-743a-45f1-8c7d-610815febaef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2cc45575-e5a1-4a81-96b3-a82db5b1ad3d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8bb7cd51-c24b-49d9-bb35-57aae39cadec" />
    <cim:IdentifiedObject.mRID>0db08c20-743a-45f1-8c7d-610815febaef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_240822dd-0844-4c02-8a98-276f60fa5739">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0361fe94-7d03-4bdb-b05e-6f104c98a4d8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb4be4a6-221d-4d04-91c9-1304a57c803f" />
    <cim:IdentifiedObject.mRID>240822dd-0844-4c02-8a98-276f60fa5739</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_536232a7-d8f7-44da-b925-ef879469f95f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0361fe94-7d03-4bdb-b05e-6f104c98a4d8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c41a6af4-f47a-4a4d-b5f8-fdbbcd177229" />
    <cim:IdentifiedObject.mRID>536232a7-d8f7-44da-b925-ef879469f95f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fbbd2ca-2933-4f32-b6e9-4f8f7e359c9c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8c78c68-057a-48e1-9da5-ab5aacc65cfe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>6fbbd2ca-2933-4f32-b6e9-4f8f7e359c9c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab8e4e0f-a2e9-4224-9967-e355bace62d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8c78c68-057a-48e1-9da5-ab5aacc65cfe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98644312-3ed1-4b9b-bb18-43eab5989b7d" />
    <cim:IdentifiedObject.mRID>ab8e4e0f-a2e9-4224-9967-e355bace62d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3ac517a6-33b2-440a-8576-f65d62ca53b7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_506dbbd8-f81e-574f-be64-8d9b62d8436f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4a69d52-39eb-4add-988c-cc864e50e5ff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3b99ec58-24bf-428c-b3e4-dc6ba3a15e4e" />
    <cim:IdentifiedObject.mRID>3ac517a6-33b2-440a-8576-f65d62ca53b7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_506dbbd8-f81e-574f-be64-8d9b62d8436f">
    <cim:IdentifiedObject.name>10905</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>506dbbd8-f81e-574f-be64-8d9b62d8436f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_212a271d-7579-45ad-ade1-23f9e249ab1c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_55407ad4-1aaf-6a44-8154-9b5bf5a77445" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4a69d52-39eb-4add-988c-cc864e50e5ff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8c2856a-266f-49e1-9ccf-433c42765d13" />
    <cim:IdentifiedObject.mRID>212a271d-7579-45ad-ade1-23f9e249ab1c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_55407ad4-1aaf-6a44-8154-9b5bf5a77445">
    <cim:IdentifiedObject.name>18407</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>55407ad4-1aaf-6a44-8154-9b5bf5a77445</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2887fd1e-cd9f-4cca-be5a-fa04785c0b93">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_978ad77d-b2b9-2c41-b88f-be37f608c84d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_48485857-d388-4d24-8e5c-02a68ec905e9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42bea634-7316-42e4-bd5c-6a7e47c88810" />
    <cim:IdentifiedObject.mRID>2887fd1e-cd9f-4cca-be5a-fa04785c0b93</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_978ad77d-b2b9-2c41-b88f-be37f608c84d">
    <cim:IdentifiedObject.name>18106</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>978ad77d-b2b9-2c41-b88f-be37f608c84d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e1115ab4-60a0-4d43-999d-dd3941b46431">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ec364a0b-1e6a-6340-bfe3-3ab0cbc10935" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_48485857-d388-4d24-8e5c-02a68ec905e9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0eb2f01d-1fb5-4b3d-9319-84842b927d31" />
    <cim:IdentifiedObject.mRID>e1115ab4-60a0-4d43-999d-dd3941b46431</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_ec364a0b-1e6a-6340-bfe3-3ab0cbc10935">
    <cim:IdentifiedObject.name>15708</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>ec364a0b-1e6a-6340-bfe3-3ab0cbc10935</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6ce53160-7b1c-4cb0-901b-4dc2bca19b80">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0974536e-5937-4e53-8b63-b7ae6ff9d0d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99dd688e-2430-4b58-a094-c6db93446871" />
    <cim:IdentifiedObject.mRID>6ce53160-7b1c-4cb0-901b-4dc2bca19b80</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0296bd60-faa1-4a67-b66e-b43fef902c52">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0974536e-5937-4e53-8b63-b7ae6ff9d0d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>0296bd60-faa1-4a67-b66e-b43fef902c52</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cbe5113e-3dcf-4556-bedc-084d191e46f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_166617d9-dcde-4d82-b66e-96b7ba097293" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b60275d4-d0b0-4d03-a684-3b95c3428225" />
    <cim:IdentifiedObject.mRID>cbe5113e-3dcf-4556-bedc-084d191e46f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0bcc3923-4b4c-4fe7-b79f-2b66995bb242">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_166617d9-dcde-4d82-b66e-96b7ba097293" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f30321e6-25e2-4f88-ad35-fa1e2c46c3fc" />
    <cim:IdentifiedObject.mRID>0bcc3923-4b4c-4fe7-b79f-2b66995bb242</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7a43b711-3e6e-423f-8d83-f5ea6e7216c4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_811c2803-2ea0-42f1-81e1-a093b9666c35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_075e6d15-7a7f-48af-ae32-97e3bfdd290f" />
    <cim:IdentifiedObject.mRID>7a43b711-3e6e-423f-8d83-f5ea6e7216c4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6ec44fb0-d792-482e-b037-943dcec2db16">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6a605c80-a177-a94c-a6c4-fcde26d6a09c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ee13d9a-ada9-4272-b3e8-c4a8c57d3dc4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4cc3caf-1275-4f08-98a9-1e92898c3da2" />
    <cim:IdentifiedObject.mRID>6ec44fb0-d792-482e-b037-943dcec2db16</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6a605c80-a177-a94c-a6c4-fcde26d6a09c">
    <cim:IdentifiedObject.name>15109</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6a605c80-a177-a94c-a6c4-fcde26d6a09c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_98459178-9bae-4617-843d-155ce0979eb8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_74a93657-aa41-0546-be8e-dd2ebc75021f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ee13d9a-ada9-4272-b3e8-c4a8c57d3dc4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe2443bb-5f26-479b-b887-9b2cad3826d4" />
    <cim:IdentifiedObject.mRID>98459178-9bae-4617-843d-155ce0979eb8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_74a93657-aa41-0546-be8e-dd2ebc75021f">
    <cim:IdentifiedObject.name>18409</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>74a93657-aa41-0546-be8e-dd2ebc75021f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4e95b684-50e9-47b4-9c2f-4ecb1be09974">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0eb377e-6a8b-476f-98bd-71cf086808fb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>4e95b684-50e9-47b4-9c2f-4ecb1be09974</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac45b6e7-ac24-4932-aa8c-113dad840854">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0eb377e-6a8b-476f-98bd-71cf086808fb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c9db38e8-5ac7-4e85-8b21-f6bc2d2ba1b8" />
    <cim:IdentifiedObject.mRID>ac45b6e7-ac24-4932-aa8c-113dad840854</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_572ed22a-8ec2-4471-868d-e8b7cea67c78">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1c2f2509-6e0c-f245-a868-8d6d184202c7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1324554-fa88-4259-9782-b3aaf0cb97d2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef895fa2-1d1d-4590-80e5-f242e75a0e7d" />
    <cim:IdentifiedObject.mRID>572ed22a-8ec2-4471-868d-e8b7cea67c78</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1c2f2509-6e0c-f245-a868-8d6d184202c7">
    <cim:IdentifiedObject.name>18406</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1c2f2509-6e0c-f245-a868-8d6d184202c7</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f36f6b8f-f57c-4781-8019-d0921044ec52">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e1d6c116-5135-0f41-9160-02b6525d446c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1324554-fa88-4259-9782-b3aaf0cb97d2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86a6a859-1993-46eb-8625-b127c36a9bdf" />
    <cim:IdentifiedObject.mRID>f36f6b8f-f57c-4781-8019-d0921044ec52</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e1d6c116-5135-0f41-9160-02b6525d446c">
    <cim:IdentifiedObject.name>15707</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e1d6c116-5135-0f41-9160-02b6525d446c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_d45fc1d4-e3a9-4044-9a52-868cd3d04819">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c6ebf28-4600-4c76-8859-fc8d6f37258a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7cec4bf4-f070-4792-863a-546959a2b8a6" />
    <cim:IdentifiedObject.mRID>d45fc1d4-e3a9-4044-9a52-868cd3d04819</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb3e9728-0196-434c-b367-3458eedae30b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c6ebf28-4600-4c76-8859-fc8d6f37258a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>bb3e9728-0196-434c-b367-3458eedae30b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad41a246-766d-49ba-a589-8b52c1790b6d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17181249-f05b-456d-94a5-f3bd3b4ea702" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_307a5992-d7fb-4892-b02d-a7526c74f783" />
    <cim:IdentifiedObject.mRID>ad41a246-766d-49ba-a589-8b52c1790b6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66828bf4-e2b9-47b3-8b71-853ada88c6d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17181249-f05b-456d-94a5-f3bd3b4ea702" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_27e1d77d-437d-4fab-af5a-5781490f8c74" />
    <cim:IdentifiedObject.mRID>66828bf4-e2b9-47b3-8b71-853ada88c6d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f646ade3-dd02-4e6e-84e8-db8c6a99385b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c670fa5b-64fa-4ccb-ab1a-e87c96681458" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_faf37286-8648-4c6b-844b-5879619e31ad" />
    <cim:IdentifiedObject.mRID>f646ade3-dd02-4e6e-84e8-db8c6a99385b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_061101cf-bf1b-45d5-93cd-fa5eea087f13">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b5552de-6470-4068-bf9b-0e2ecd4bbd6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>061101cf-bf1b-45d5-93cd-fa5eea087f13</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a8949b74-2754-43d3-b618-7a04bb1923fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b5552de-6470-4068-bf9b-0e2ecd4bbd6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_27e1d77d-437d-4fab-af5a-5781490f8c74" />
    <cim:IdentifiedObject.mRID>a8949b74-2754-43d3-b618-7a04bb1923fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cb7f762-ecb7-448f-9305-7daae91ed8a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e90c3d3b-edb0-4a4c-9a3b-d98b2bc30163" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>4cb7f762-ecb7-448f-9305-7daae91ed8a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e4190ff-26a9-4827-913f-18fdb1433b0f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e90c3d3b-edb0-4a4c-9a3b-d98b2bc30163" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb0c1b8b-63b7-4f50-881e-032fb98c6569" />
    <cim:IdentifiedObject.mRID>7e4190ff-26a9-4827-913f-18fdb1433b0f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f5fb6c0a-6d7e-47ec-861e-302e22c65bbb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a4aae8d-ccba-4195-9dbe-2b70216b28e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d972baf4-c319-4a34-84f0-5982daf42ba7" />
    <cim:IdentifiedObject.mRID>f5fb6c0a-6d7e-47ec-861e-302e22c65bbb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5df13cbc-bdd2-48d4-a7cf-77429538d527">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a4aae8d-ccba-4195-9dbe-2b70216b28e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b60275d4-d0b0-4d03-a684-3b95c3428225" />
    <cim:IdentifiedObject.mRID>5df13cbc-bdd2-48d4-a7cf-77429538d527</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_50ad073a-2fc8-4639-b13d-5b612c00f313">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dafeb217-8a10-4068-b88a-2e884a2bdc32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dbdcd55c-f2c9-4606-a25a-793198eb648c" />
    <cim:IdentifiedObject.mRID>50ad073a-2fc8-4639-b13d-5b612c00f313</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c530d2c7-0df8-4e44-bd47-d921bd9be706">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dafeb217-8a10-4068-b88a-2e884a2bdc32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_307a5992-d7fb-4892-b02d-a7526c74f783" />
    <cim:IdentifiedObject.mRID>c530d2c7-0df8-4e44-bd47-d921bd9be706</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c32b0966-ec98-4870-b9c1-a98351e90c40">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec591690-986f-4a67-b5c0-55ffe4ae5a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>c32b0966-ec98-4870-b9c1-a98351e90c40</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d8a0586f-b7e1-4f74-803c-d4279bcd517a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec591690-986f-4a67-b5c0-55ffe4ae5a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fae87bf7-45f2-4510-8e95-de10ecdb17b1" />
    <cim:IdentifiedObject.mRID>d8a0586f-b7e1-4f74-803c-d4279bcd517a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_434a70c8-f928-4913-afa8-c8a1ee9cc681">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_215563be-8554-4a26-bafd-9440edef66e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5fd06f-df63-4d58-8746-2f5a7d3c2d10" />
    <cim:IdentifiedObject.mRID>434a70c8-f928-4913-afa8-c8a1ee9cc681</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d40ffcc-9a48-4e04-882a-e33b8a3f0fd4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_215563be-8554-4a26-bafd-9440edef66e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5da87d57-8c8b-448c-9823-ebd527621656" />
    <cim:IdentifiedObject.mRID>5d40ffcc-9a48-4e04-882a-e33b8a3f0fd4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e3244a1a-30e4-4c8f-a16e-bc8cf7d70ca1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6c7c8ed7-1207-3c45-a7cd-a71427546d29" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1c13f90-6d89-4a37-a51c-94742ad2dd72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cb20c3c-7e29-48cc-985d-a25c8d12b568" />
    <cim:IdentifiedObject.mRID>e3244a1a-30e4-4c8f-a16e-bc8cf7d70ca1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6c7c8ed7-1207-3c45-a7cd-a71427546d29">
    <cim:IdentifiedObject.name>11301</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6c7c8ed7-1207-3c45-a7cd-a71427546d29</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_28d5b143-c7ab-4cec-8e26-927614a3b463">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1b9390ae-ba41-a14f-95ab-9c7a92815119" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1c13f90-6d89-4a37-a51c-94742ad2dd72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d17f2d22-8112-4420-bdf9-8b241049b3ec" />
    <cim:IdentifiedObject.mRID>28d5b143-c7ab-4cec-8e26-927614a3b463</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1b9390ae-ba41-a14f-95ab-9c7a92815119">
    <cim:IdentifiedObject.name>11204</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1b9390ae-ba41-a14f-95ab-9c7a92815119</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_d222653e-f644-459e-b87f-653e9897e7b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d90dea5-07aa-4abd-949c-125c2842d91d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65bf1831-5487-4e64-9e80-e547cebdec4c" />
    <cim:IdentifiedObject.mRID>d222653e-f644-459e-b87f-653e9897e7b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f5fc4af-e748-4fe6-9fa7-c0c511936115">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d90dea5-07aa-4abd-949c-125c2842d91d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f546e071-ca80-4c08-82c3-f5c3baf2838a" />
    <cim:IdentifiedObject.mRID>1f5fc4af-e748-4fe6-9fa7-c0c511936115</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fff8dbf-223b-4d88-86a3-7e586e041dbf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5755836-7bd9-442f-83cc-a5d9e33f31b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>8fff8dbf-223b-4d88-86a3-7e586e041dbf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ed13942-f3a1-4a24-8b03-baa4e1ae289f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5755836-7bd9-442f-83cc-a5d9e33f31b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf438429-65a4-45ca-8ad2-fbbbb4e181de" />
    <cim:IdentifiedObject.mRID>5ed13942-f3a1-4a24-8b03-baa4e1ae289f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c083f40d-b93f-4e12-8e2b-e76904a5813f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9f827061-c02c-a642-b2cc-c2a571fc29e3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6750099-1ff2-4dc9-98de-041392bb1287" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9d8a8b-1fd8-4f5f-a69d-368b4ec5157f" />
    <cim:IdentifiedObject.mRID>c083f40d-b93f-4e12-8e2b-e76904a5813f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9f827061-c02c-a642-b2cc-c2a571fc29e3">
    <cim:IdentifiedObject.name>18408</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9f827061-c02c-a642-b2cc-c2a571fc29e3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_46f02b55-3212-4244-b236-96987cd720d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_de23fe27-4d9c-0846-ab64-921c8a17183f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6750099-1ff2-4dc9-98de-041392bb1287" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f539e199-8a23-4add-94e1-ea5b04bd0e60" />
    <cim:IdentifiedObject.mRID>46f02b55-3212-4244-b236-96987cd720d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_de23fe27-4d9c-0846-ab64-921c8a17183f">
    <cim:IdentifiedObject.name>10906</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>de23fe27-4d9c-0846-ab64-921c8a17183f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6cdd1cc2-3cc6-4751-9370-b501b33995e0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6cac1f3f-102b-4ee9-a7e0-def17521dc84" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18383639-bffc-4d8b-ac94-d55fa78b5bd0" />
    <cim:IdentifiedObject.mRID>6cdd1cc2-3cc6-4751-9370-b501b33995e0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e150e97-6827-4f12-bafe-5363b85bfd66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6cac1f3f-102b-4ee9-a7e0-def17521dc84" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95dd0b43-d2d4-4885-8684-fe1ae38a81b1" />
    <cim:IdentifiedObject.mRID>7e150e97-6827-4f12-bafe-5363b85bfd66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_761c628e-5d58-4b2a-83ad-51f4ff0c4ae5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f26a7144-beae-4e29-b05f-40bb22f02a68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>761c628e-5d58-4b2a-83ad-51f4ff0c4ae5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf7d8f13-65c7-4bf1-ab80-2a73f5de9bee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f26a7144-beae-4e29-b05f-40bb22f02a68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86ef8330-e476-4c16-ad98-7ddb35f67eb4" />
    <cim:IdentifiedObject.mRID>cf7d8f13-65c7-4bf1-ab80-2a73f5de9bee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7572f6fa-3937-44b6-bd5e-d6424a83bcdc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21e4bc88-0cb1-44f0-b25c-3bc962052170" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_075e6d15-7a7f-48af-ae32-97e3bfdd290f" />
    <cim:IdentifiedObject.mRID>7572f6fa-3937-44b6-bd5e-d6424a83bcdc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c21bd213-a4eb-46a0-9936-040f36252553">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21e4bc88-0cb1-44f0-b25c-3bc962052170" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>c21bd213-a4eb-46a0-9936-040f36252553</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a7ccc96-0d98-4496-97c8-8af5cc300083">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5ef4d0c9-7713-f543-b697-9fb662799cab" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5da94c86-8568-4013-88a1-55551e425a1e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cfefbccc-8b6e-4dcb-a266-4ca352a706be" />
    <cim:IdentifiedObject.mRID>9a7ccc96-0d98-4496-97c8-8af5cc300083</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5ef4d0c9-7713-f543-b697-9fb662799cab">
    <cim:IdentifiedObject.name>14303</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5ef4d0c9-7713-f543-b697-9fb662799cab</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f1807d5d-100c-496a-87f0-4da541cb2b42">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f544a7cf-f295-ea47-9e69-b3892cb27d04" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5da94c86-8568-4013-88a1-55551e425a1e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d64b754a-7ce4-4a57-8244-6bbb1c050f32" />
    <cim:IdentifiedObject.mRID>f1807d5d-100c-496a-87f0-4da541cb2b42</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f544a7cf-f295-ea47-9e69-b3892cb27d04">
    <cim:IdentifiedObject.name>19106</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f544a7cf-f295-ea47-9e69-b3892cb27d04</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3d0fa06a-199a-494f-8690-358b4d55b0a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3ed92357-c56a-b142-8cbb-cafb73be80ee" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a4edd66-b2d4-4ebd-82fa-b42cdad91f3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04c793ba-ac6f-4beb-81a7-175fd72e9c04" />
    <cim:IdentifiedObject.mRID>3d0fa06a-199a-494f-8690-358b4d55b0a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_3ed92357-c56a-b142-8cbb-cafb73be80ee">
    <cim:IdentifiedObject.name>15108</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>3ed92357-c56a-b142-8cbb-cafb73be80ee</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3c9ffcb0-277f-418f-a30b-f059f3d113e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7501a7cd-fe01-214c-afe0-abbca3ed9664" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a4edd66-b2d4-4ebd-82fa-b42cdad91f3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cf8703a-72f1-4328-92ca-c88037654f4a" />
    <cim:IdentifiedObject.mRID>3c9ffcb0-277f-418f-a30b-f059f3d113e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7501a7cd-fe01-214c-afe0-abbca3ed9664">
    <cim:IdentifiedObject.name>19105</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7501a7cd-fe01-214c-afe0-abbca3ed9664</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_15ad3aab-b5ac-4e3e-899b-b26e29937bca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6e44ed3-d601-4828-b91e-d4069a6cd5b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0c43942-39e3-4137-ad02-70eb3c022988" />
    <cim:IdentifiedObject.mRID>15ad3aab-b5ac-4e3e-899b-b26e29937bca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e76e8e23-7dde-4a11-a202-b6ce45805303">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6e44ed3-d601-4828-b91e-d4069a6cd5b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a951f77d-b57a-4532-a142-fbe40cd42a83" />
    <cim:IdentifiedObject.mRID>e76e8e23-7dde-4a11-a202-b6ce45805303</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_217df92d-8a79-4b53-b4b0-4e3754b60f96">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f725e64-1a8d-4cdb-afc1-d6d3e952b57e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30c215d7-9405-45c8-8c88-a5ee360862a4" />
    <cim:IdentifiedObject.mRID>217df92d-8a79-4b53-b4b0-4e3754b60f96</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_62a0f39d-9a60-4553-9fa1-1048aa537b56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f725e64-1a8d-4cdb-afc1-d6d3e952b57e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>62a0f39d-9a60-4553-9fa1-1048aa537b56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dbb9f0b9-e045-437e-98bb-df8dac63478c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55f02de0-b92e-4be2-8440-bd83ed5aae45" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4ffa32-cd4c-47bb-b891-d8514188eb04" />
    <cim:IdentifiedObject.mRID>dbb9f0b9-e045-437e-98bb-df8dac63478c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_be472035-699c-4019-9bbe-232a4abb9aab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55f02de0-b92e-4be2-8440-bd83ed5aae45" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f933eb22-decd-48a0-9ba7-702d925b2cde" />
    <cim:IdentifiedObject.mRID>be472035-699c-4019-9bbe-232a4abb9aab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d39c672-8e81-4661-bfc3-e09133bf2a8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_157fd43d-4787-4760-9498-37b12d65eb11" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>0d39c672-8e81-4661-bfc3-e09133bf2a8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58343b22-c5ac-41fe-8530-1645420c40f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_157fd43d-4787-4760-9498-37b12d65eb11" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95dd0b43-d2d4-4885-8684-fe1ae38a81b1" />
    <cim:IdentifiedObject.mRID>58343b22-c5ac-41fe-8530-1645420c40f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0ecefb1-1427-437f-b02c-0bd50d126c69">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3858c1c8-47b1-4861-ac73-417e5db175d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca4b4dd1-db6b-4edd-9bb5-d2a2f4d2f8c2" />
    <cim:IdentifiedObject.mRID>c0ecefb1-1427-437f-b02c-0bd50d126c69</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdaf21df-7309-409c-a347-041f19871c4b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3858c1c8-47b1-4861-ac73-417e5db175d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de7f99bc-7ebc-431c-95cb-f6c782a0da26" />
    <cim:IdentifiedObject.mRID>bdaf21df-7309-409c-a347-041f19871c4b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e0ff381b-df67-419e-8071-5bdd15a263e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3a585ec-8ccf-43aa-833c-269c98a898db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2dffbc56-746c-4997-b99a-7dc0c6243ea3" />
    <cim:IdentifiedObject.mRID>e0ff381b-df67-419e-8071-5bdd15a263e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25c3082e-55ed-4ebb-90da-e5520d356535">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3a585ec-8ccf-43aa-833c-269c98a898db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c062732-4bba-42b6-8f53-d98fa50c2ea3" />
    <cim:IdentifiedObject.mRID>25c3082e-55ed-4ebb-90da-e5520d356535</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_377925f4-a996-4065-b714-0c51619b55dc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_188a8fa0-adb2-4a7d-befc-e34fd950e39b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb4be4a6-221d-4d04-91c9-1304a57c803f" />
    <cim:IdentifiedObject.mRID>377925f4-a996-4065-b714-0c51619b55dc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97650a45-5486-4cba-8561-5b8f42e813ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_188a8fa0-adb2-4a7d-befc-e34fd950e39b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>97650a45-5486-4cba-8561-5b8f42e813ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a91adce5-2153-404e-8fe3-bee1b29c072f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1010f11e-c032-4f61-bdbc-a0bf435715e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>a91adce5-2153-404e-8fe3-bee1b29c072f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_caa5d08c-8068-4253-956d-7a867b8e814b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1010f11e-c032-4f61-bdbc-a0bf435715e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b01cd36b-7ec9-44b0-ac38-cf67dc7d0ef7" />
    <cim:IdentifiedObject.mRID>caa5d08c-8068-4253-956d-7a867b8e814b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79640fa7-74c7-4419-b4c9-01d95a9d0425">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
