    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b7695c23-0ff0-4272-9670-32fce86529b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c24cdd5-7754-41a6-9d54-95a2230a32d7" />
    <cim:IdentifiedObject.mRID>0e986683-b376-48fe-94ea-6f683bd44137</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c16097e9-48ac-43c9-9c1f-31df44f6f4e6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b7695c23-0ff0-4272-9670-32fce86529b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cff0e69b-7a83-426a-9a45-670654d90fe7" />
    <cim:IdentifiedObject.mRID>c16097e9-48ac-43c9-9c1f-31df44f6f4e6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_084b21fa-8a96-419c-9b07-7cf7c39e3380">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a423b8e5-097f-4ca8-81bb-d09fd8295523" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>084b21fa-8a96-419c-9b07-7cf7c39e3380</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a1a7df3-1a29-4a58-94eb-fa31dd62d131">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a423b8e5-097f-4ca8-81bb-d09fd8295523" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b331925c-d4f1-4da7-b778-dee79d2b3d1c" />
    <cim:IdentifiedObject.mRID>9a1a7df3-1a29-4a58-94eb-fa31dd62d131</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3ff72f59-562f-4e87-a503-41b067f81407">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e941f34d-3a1b-4001-9d2d-73c432b3ad95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>3ff72f59-562f-4e87-a503-41b067f81407</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_625fb583-d3d0-4765-8a62-9ef04a78df14">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e941f34d-3a1b-4001-9d2d-73c432b3ad95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b83faf7b-a2c0-4adb-8ff5-3eb33bee34aa" />
    <cim:IdentifiedObject.mRID>625fb583-d3d0-4765-8a62-9ef04a78df14</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e4c70cb-4842-4859-b6bc-905a106bf034">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f51f7131-2059-4de6-b975-9b9b33578a47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>4e4c70cb-4842-4859-b6bc-905a106bf034</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_324aedf9-22fa-4daf-9515-0f909f6d4681">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f51f7131-2059-4de6-b975-9b9b33578a47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2e8bc5f-a8c8-4280-89bf-5db58e8c83cf" />
    <cim:IdentifiedObject.mRID>324aedf9-22fa-4daf-9515-0f909f6d4681</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2b8ad400-ce87-4c94-9bae-9bbbdeba1e23">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c822724c-64aa-418f-a5d1-7a154380704a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_118092b3-1975-4a9f-bc9a-fac4629143d8" />
    <cim:IdentifiedObject.mRID>2b8ad400-ce87-4c94-9bae-9bbbdeba1e23</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_22586983-8e47-4a90-821f-07101b20cb5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_621e5cdd-237f-4b7c-b3c0-4618082249a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89f93d6b-81df-4641-8adf-7ab5a4f35afc" />
    <cim:IdentifiedObject.mRID>22586983-8e47-4a90-821f-07101b20cb5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fec5a6b8-835d-464e-9c26-10354042a2c8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_621e5cdd-237f-4b7c-b3c0-4618082249a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cab7011e-7df0-431e-93c7-4d11fe2ea130" />
    <cim:IdentifiedObject.mRID>fec5a6b8-835d-464e-9c26-10354042a2c8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_176f7fef-448f-47fa-bfe2-36d8cee19585">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_88e80166-a147-4dab-8747-f72990813b4b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>176f7fef-448f-47fa-bfe2-36d8cee19585</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ddb070a-4b53-4fea-bb20-14112b710829">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_88e80166-a147-4dab-8747-f72990813b4b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edcb6635-8edc-436b-b1ad-65d7f0aa3e64" />
    <cim:IdentifiedObject.mRID>1ddb070a-4b53-4fea-bb20-14112b710829</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_73527fbf-328e-4496-9aa4-888977155728">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_699770d4-5230-4b3d-87b5-b59874e80810" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cfefbccc-8b6e-4dcb-a266-4ca352a706be" />
    <cim:IdentifiedObject.mRID>73527fbf-328e-4496-9aa4-888977155728</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc236506-e684-49db-a301-c536c6329f82">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_699770d4-5230-4b3d-87b5-b59874e80810" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>dc236506-e684-49db-a301-c536c6329f82</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_264aa731-b115-4a2e-9010-50b395d8bacd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b2b8c92-b063-4e03-8030-5a36ea029e1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_171e1d31-dec9-4aa4-91e3-045996b84e76" />
    <cim:IdentifiedObject.mRID>264aa731-b115-4a2e-9010-50b395d8bacd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_906d4568-1729-477a-bee4-26f920a8bae2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b2b8c92-b063-4e03-8030-5a36ea029e1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7775953d-fdd4-4b39-b5ea-e741b17c03b1" />
    <cim:IdentifiedObject.mRID>906d4568-1729-477a-bee4-26f920a8bae2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f2e690b-303d-4c22-978c-da5296a81009">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b9bb894-08a2-4cfa-9350-155272454c08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>5f2e690b-303d-4c22-978c-da5296a81009</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58b4ee76-8ce1-4e53-abce-9a221086caac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b9bb894-08a2-4cfa-9350-155272454c08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c35dc4c9-ffa8-4b5c-9b80-9b7d3d854304" />
    <cim:IdentifiedObject.mRID>58b4ee76-8ce1-4e53-abce-9a221086caac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96cf526c-d364-470e-a205-ce34798fe7c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc526d83-26ef-4c32-a5a9-770b4f53a744" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_675255cd-182a-4ab0-8f2c-259d11e57a16" />
    <cim:IdentifiedObject.mRID>96cf526c-d364-470e-a205-ce34798fe7c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11b087ba-7298-456a-a2f9-dcc2ec0ee76b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75d0cca2-0f18-48e0-86d6-fbc51f6a173f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b7dab85-2565-435b-b573-d123d397e43c" />
    <cim:IdentifiedObject.mRID>11b087ba-7298-456a-a2f9-dcc2ec0ee76b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ca955d9-8f9f-4085-8dab-7e7529e49e4a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75d0cca2-0f18-48e0-86d6-fbc51f6a173f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5fb1dc5d-335c-4efe-9d91-1efdba21daa3" />
    <cim:IdentifiedObject.mRID>2ca955d9-8f9f-4085-8dab-7e7529e49e4a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3391c348-7766-43c5-befb-dd56ed70fb15">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65aa9b2d-6cc5-4d6c-8f5f-bc478ea7bb7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dee9a83e-d85d-4e8d-8571-8182ebc3af00" />
    <cim:IdentifiedObject.mRID>3391c348-7766-43c5-befb-dd56ed70fb15</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bfc41816-e4ec-471e-8ecd-e1f5666d5010">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65aa9b2d-6cc5-4d6c-8f5f-bc478ea7bb7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_797652ce-fe06-4bda-90af-39b6709dd2f2" />
    <cim:IdentifiedObject.mRID>bfc41816-e4ec-471e-8ecd-e1f5666d5010</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d31efe3-0aca-44a5-a529-d6b008e6d355">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da5ee652-8e6c-404d-9b60-89b3fbf15ab7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_171e1d31-dec9-4aa4-91e3-045996b84e76" />
    <cim:IdentifiedObject.mRID>2d31efe3-0aca-44a5-a529-d6b008e6d355</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7b7d55b8-ee5c-4a8b-943f-fc646daa6d1a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da5ee652-8e6c-404d-9b60-89b3fbf15ab7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9dbb333-2b0a-4e3c-bab9-dc32a105775f" />
    <cim:IdentifiedObject.mRID>7b7d55b8-ee5c-4a8b-943f-fc646daa6d1a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad9456d2-345c-4141-9f30-5339ea75febd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9b590bc-923c-4f64-820b-869a5a2650d2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cff0e69b-7a83-426a-9a45-670654d90fe7" />
    <cim:IdentifiedObject.mRID>ad9456d2-345c-4141-9f30-5339ea75febd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e35af5a6-3099-4ee2-8cea-251c4acb0c1d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_455467a6-3fd9-4060-9591-b9900b2dce2b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7745cd38-3db6-4066-9e99-22c7ac5fe17b" />
    <cim:IdentifiedObject.mRID>e35af5a6-3099-4ee2-8cea-251c4acb0c1d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60cb6d2a-0d8c-4943-bac5-384199131c9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_455467a6-3fd9-4060-9591-b9900b2dce2b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6daaa68-e443-4724-9ae9-77e4afd46a82" />
    <cim:IdentifiedObject.mRID>60cb6d2a-0d8c-4943-bac5-384199131c9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3f299629-a372-45fb-9640-c90d9dad457d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d02f7111-9963-426c-82d5-fc1d924980c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8c46c4c-25f7-4da3-9ecd-4f0a4b1999cc" />
    <cim:IdentifiedObject.mRID>3f299629-a372-45fb-9640-c90d9dad457d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15384949-039b-44c8-8728-b89f09228646">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d02f7111-9963-426c-82d5-fc1d924980c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>15384949-039b-44c8-8728-b89f09228646</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f63c932-8194-40a3-9e4d-da7fcbe30215">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69b700cd-c1f1-463a-a86b-62dbe950706a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4630db2-d4b5-4f36-853d-ceb77954f77b" />
    <cim:IdentifiedObject.mRID>9f63c932-8194-40a3-9e4d-da7fcbe30215</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6d986fff-ffe5-4ca6-9fd2-8c9ebe7f8dc1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69b700cd-c1f1-463a-a86b-62dbe950706a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_92a5a4f7-49f4-4626-b636-dd1fd052c321" />
    <cim:IdentifiedObject.mRID>6d986fff-ffe5-4ca6-9fd2-8c9ebe7f8dc1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31c0cb2a-546b-4b96-84b6-95db96bd8c38">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12e75b4b-e9b2-403a-b483-edbb0692911e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aebb73eb-d9c2-451e-923b-06403b527ffd" />
    <cim:IdentifiedObject.mRID>31c0cb2a-546b-4b96-84b6-95db96bd8c38</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_be07aab6-090f-4069-bcb6-6a79e8e30838">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12e75b4b-e9b2-403a-b483-edbb0692911e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>be07aab6-090f-4069-bcb6-6a79e8e30838</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c2052d9b-3895-42e8-b45c-67d6ff9ee90a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f057bcbb-b383-48dc-af94-a80acbf4fab1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c712d438-474d-442a-8f3d-30627e423220" />
    <cim:IdentifiedObject.mRID>c2052d9b-3895-42e8-b45c-67d6ff9ee90a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c9896874-120d-4730-9c2b-0b012fce8515">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f057bcbb-b383-48dc-af94-a80acbf4fab1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2e8bc5f-a8c8-4280-89bf-5db58e8c83cf" />
    <cim:IdentifiedObject.mRID>c9896874-120d-4730-9c2b-0b012fce8515</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fac2a1cb-e2cb-41ce-9c7e-18bfbf83e634">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34068e83-c264-4b0d-8a66-c951ef11dc0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca691361-2cf8-4372-bcf3-67575a0c21d5" />
    <cim:IdentifiedObject.mRID>fac2a1cb-e2cb-41ce-9c7e-18bfbf83e634</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15314d6e-4703-44ce-84c0-bf97b5a8f6f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34068e83-c264-4b0d-8a66-c951ef11dc0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>15314d6e-4703-44ce-84c0-bf97b5a8f6f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a4918f9f-5e7a-4121-9794-9e1a7f645c93">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c49dbc6b-456a-4e19-8d59-4174cc4b5a72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab108571-9ad1-4202-9d1e-c41c6c3e7365" />
    <cim:IdentifiedObject.mRID>a4918f9f-5e7a-4121-9794-9e1a7f645c93</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b843f26d-31bb-4cdb-85a4-f2b122c13d50">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c49dbc6b-456a-4e19-8d59-4174cc4b5a72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>b843f26d-31bb-4cdb-85a4-f2b122c13d50</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1218192c-9338-44c3-895c-574f0f562f28">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7984e083-f727-4eeb-accf-38977776618a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43efe170-e7ba-4dcf-a9dd-6e6053fec692" />
    <cim:IdentifiedObject.mRID>1218192c-9338-44c3-895c-574f0f562f28</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc4c03ec-d614-4876-a4ed-f57d841ec84b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7984e083-f727-4eeb-accf-38977776618a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ca45529-9c57-4fde-931e-46c17289b68c" />
    <cim:IdentifiedObject.mRID>dc4c03ec-d614-4876-a4ed-f57d841ec84b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ab2946b-dcee-47e1-bffe-13f719ff3678">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5336ad00-4e9f-43ee-a7a9-e8efe434a467" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca691361-2cf8-4372-bcf3-67575a0c21d5" />
    <cim:IdentifiedObject.mRID>5ab2946b-dcee-47e1-bffe-13f719ff3678</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4838b615-d5a4-4d18-9553-2be375408a37">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5336ad00-4e9f-43ee-a7a9-e8efe434a467" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0a9b8ed-744a-4e22-80c4-700127262977" />
    <cim:IdentifiedObject.mRID>4838b615-d5a4-4d18-9553-2be375408a37</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b6df3ed0-5d94-4631-9a3c-1a94a3bae1ab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ab22194-c827-4079-bf55-4ae791975fd3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f529404-95ac-45c6-9fd6-0d8b3b30d219" />
    <cim:IdentifiedObject.mRID>b6df3ed0-5d94-4631-9a3c-1a94a3bae1ab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e583d6c6-c680-4852-a328-0170c0621935">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ab22194-c827-4079-bf55-4ae791975fd3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>e583d6c6-c680-4852-a328-0170c0621935</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_285efb75-3f8b-4abc-b397-827b0d274852">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_967d18c7-c697-4f2d-b1d2-35b022aa8ab3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b83faf7b-a2c0-4adb-8ff5-3eb33bee34aa" />
    <cim:IdentifiedObject.mRID>285efb75-3f8b-4abc-b397-827b0d274852</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_23ca850e-ac7f-43aa-bdda-aed2fef1c0aa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_967d18c7-c697-4f2d-b1d2-35b022aa8ab3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b331925c-d4f1-4da7-b778-dee79d2b3d1c" />
    <cim:IdentifiedObject.mRID>23ca850e-ac7f-43aa-bdda-aed2fef1c0aa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9ab3382a-ca74-4385-ac5a-69981c70c27c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c01838e4-9568-4c8e-be4c-c12e7c149ad2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fc94e33-5284-478e-8361-afe2ff3ac553" />
    <cim:IdentifiedObject.mRID>9ab3382a-ca74-4385-ac5a-69981c70c27c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_94e53694-1ec1-45cc-aef7-f7bb389203ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1602c34d-bee6-40ae-b01f-205ec3b41eb2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19abb61e-fe24-4e15-82a2-52710f6488c0" />
    <cim:IdentifiedObject.mRID>94e53694-1ec1-45cc-aef7-f7bb389203ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bd6a0e2e-796c-4bef-9305-68ba81977f20">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1602c34d-bee6-40ae-b01f-205ec3b41eb2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62c0ba04-78b8-47f8-bd94-45d0cdcd262a" />
    <cim:IdentifiedObject.mRID>bd6a0e2e-796c-4bef-9305-68ba81977f20</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e3b1a73-42fc-4047-8967-6bdce79d62a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7130877c-063e-45ca-a016-09bcdca8f621" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>2e3b1a73-42fc-4047-8967-6bdce79d62a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fd0df2bb-7879-4982-93b0-2ce05e480785">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7130877c-063e-45ca-a016-09bcdca8f621" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3a24760-54d5-4db3-b080-311e5eb2c792" />
    <cim:IdentifiedObject.mRID>fd0df2bb-7879-4982-93b0-2ce05e480785</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9e307f2e-8bc8-400a-b209-366ad6f3a3bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_508b2f63-37bd-490f-b8a1-150313cf7362" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89f93d6b-81df-4641-8adf-7ab5a4f35afc" />
    <cim:IdentifiedObject.mRID>9e307f2e-8bc8-400a-b209-366ad6f3a3bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_656fb685-8778-48b2-a141-4dc97caa8639">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_508b2f63-37bd-490f-b8a1-150313cf7362" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>656fb685-8778-48b2-a141-4dc97caa8639</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_598e70c9-d2b0-4012-8516-4002cd0e2f2b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edefe1c5-4684-40ff-92c6-b1234e595dce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>598e70c9-d2b0-4012-8516-4002cd0e2f2b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee78188b-d461-49a1-a509-556e762920ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edefe1c5-4684-40ff-92c6-b1234e595dce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fca45128-b4f1-4b59-895c-3124f8019d69" />
    <cim:IdentifiedObject.mRID>ee78188b-d461-49a1-a509-556e762920ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5a37477e-b511-4979-8c9e-3cd8580c79a3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6103297c-7412-4325-8207-ea8d6581408d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3add9f17-6104-415d-a6d2-426222c6679a" />
    <cim:IdentifiedObject.mRID>5a37477e-b511-4979-8c9e-3cd8580c79a3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_303f2ea6-3bf4-4cdb-97b3-f0041645e8f0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6103297c-7412-4325-8207-ea8d6581408d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3a24760-54d5-4db3-b080-311e5eb2c792" />
    <cim:IdentifiedObject.mRID>303f2ea6-3bf4-4cdb-97b3-f0041645e8f0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9fbeef24-5c17-4e5e-be8d-5a0b82269ef2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0522ca8-0bc8-419c-8ea5-b93ffe0ff8f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aebb73eb-d9c2-451e-923b-06403b527ffd" />
    <cim:IdentifiedObject.mRID>9fbeef24-5c17-4e5e-be8d-5a0b82269ef2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e82bc1c9-d45c-4dc8-935a-a2c5349e71ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0522ca8-0bc8-419c-8ea5-b93ffe0ff8f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>e82bc1c9-d45c-4dc8-935a-a2c5349e71ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c19acc96-007f-43e8-b4aa-1d249ca3976f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9f0d51f-bde8-44fa-9b5c-4d719fb19447" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c1c43af-81f6-466d-b0c8-272600c0fe3d" />
    <cim:IdentifiedObject.mRID>c19acc96-007f-43e8-b4aa-1d249ca3976f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_466fa642-9feb-4b45-ab69-5c4ef647a76a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eeb38bd4-6477-4099-bb45-409534367bc7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8315b11b-bf3e-407c-bae4-edcb2450400e" />
    <cim:IdentifiedObject.mRID>466fa642-9feb-4b45-ab69-5c4ef647a76a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2bbc88ce-dec8-4dfc-9baf-2ba318f5f756">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eeb38bd4-6477-4099-bb45-409534367bc7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4a655f1-7834-49b9-8807-aff780e4f79f" />
    <cim:IdentifiedObject.mRID>2bbc88ce-dec8-4dfc-9baf-2ba318f5f756</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_302ae5f9-0eb4-4845-948b-aae6168a38a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_493b337c-4fa8-42b3-a06a-ba9d52c7828b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74e1dcf2-9c79-41a5-912a-bd3693ebb05d" />
    <cim:IdentifiedObject.mRID>302ae5f9-0eb4-4845-948b-aae6168a38a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bde41654-d0e0-47d4-9593-628df99c43c6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_493b337c-4fa8-42b3-a06a-ba9d52c7828b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43efe170-e7ba-4dcf-a9dd-6e6053fec692" />
    <cim:IdentifiedObject.mRID>bde41654-d0e0-47d4-9593-628df99c43c6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7bafe1e7-ade0-465c-b5a4-21f3fae19bec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7280b7e3-6b81-4809-9b11-977ac3579382" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>7bafe1e7-ade0-465c-b5a4-21f3fae19bec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6bb92247-582c-4ad6-bd6c-535c14128a98">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7280b7e3-6b81-4809-9b11-977ac3579382" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51ca4ea7-8de9-413a-8555-33732058cd0f" />
    <cim:IdentifiedObject.mRID>6bb92247-582c-4ad6-bd6c-535c14128a98</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_07c59e8b-07d5-4c4b-9257-0801372d2a29">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_089cd299-7cf7-4986-b811-491a885805be" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>07c59e8b-07d5-4c4b-9257-0801372d2a29</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_32b6fcf7-5386-4eb6-95bd-e829f1e82c37">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_089cd299-7cf7-4986-b811-491a885805be" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1a43640-0b4e-4ff4-9dc2-2b45a2323636" />
    <cim:IdentifiedObject.mRID>32b6fcf7-5386-4eb6-95bd-e829f1e82c37</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_22dd4aa6-bf4d-4d74-b02b-9112a133a23b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdd85b09-fb93-4ba1-80fe-04e4a3f1b14a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dee9a83e-d85d-4e8d-8571-8182ebc3af00" />
    <cim:IdentifiedObject.mRID>22dd4aa6-bf4d-4d74-b02b-9112a133a23b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cbd43c87-3221-4b87-b570-31e1f09063f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdd85b09-fb93-4ba1-80fe-04e4a3f1b14a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fc94e33-5284-478e-8361-afe2ff3ac553" />
    <cim:IdentifiedObject.mRID>cbd43c87-3221-4b87-b570-31e1f09063f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3360e6cd-e3b7-492f-b62f-dfa03657d9b6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_199a6835-8e54-487f-9b63-fa15fc91c1f2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6daaa68-e443-4724-9ae9-77e4afd46a82" />
    <cim:IdentifiedObject.mRID>3360e6cd-e3b7-492f-b62f-dfa03657d9b6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_85383aa2-2072-4a16-b50a-e6ddfafb0b91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_199a6835-8e54-487f-9b63-fa15fc91c1f2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>85383aa2-2072-4a16-b50a-e6ddfafb0b91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_84305ab2-c124-4cfd-baa1-97b44718922e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b426f681-4b26-41fb-934f-5812e9fc253d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dbb4f3dc-56ad-4cfe-808f-c3546378319a" />
    <cim:IdentifiedObject.mRID>84305ab2-c124-4cfd-baa1-97b44718922e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d52b155b-79d1-4e64-851b-329c943d0503">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b426f681-4b26-41fb-934f-5812e9fc253d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>d52b155b-79d1-4e64-851b-329c943d0503</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2471f112-6fbf-4088-aa7a-6ccd5585cba3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ee8192d-845d-4173-b61e-04410b1f7f4f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5547c73-d593-4411-876b-2725486e7217" />
    <cim:IdentifiedObject.mRID>2471f112-6fbf-4088-aa7a-6ccd5585cba3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_363f4864-01b9-4547-bafe-b0b820bef4f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ee8192d-845d-4173-b61e-04410b1f7f4f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb7e7896-8c87-4e60-ac27-2e91d6b6451d" />
    <cim:IdentifiedObject.mRID>363f4864-01b9-4547-bafe-b0b820bef4f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3e2795db-67c5-4198-9ed5-ce0a82712f6e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_516a19f6-a5a7-4365-931f-0e00236218bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_118092b3-1975-4a9f-bc9a-fac4629143d8" />
    <cim:IdentifiedObject.mRID>3e2795db-67c5-4198-9ed5-ce0a82712f6e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45181bec-0595-4988-9b52-a4ea470831f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_516a19f6-a5a7-4365-931f-0e00236218bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3add9f17-6104-415d-a6d2-426222c6679a" />
    <cim:IdentifiedObject.mRID>45181bec-0595-4988-9b52-a4ea470831f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5927b596-1ddb-42ca-a09f-0c8ef68af46a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8fe954e7-1dbb-462b-8576-6bb33d98caba" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>5927b596-1ddb-42ca-a09f-0c8ef68af46a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f814589-d676-4539-b2fc-89341be98d93">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8fe954e7-1dbb-462b-8576-6bb33d98caba" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_28ce9303-63e5-4236-a1c6-2c7d838b3199" />
    <cim:IdentifiedObject.mRID>5f814589-d676-4539-b2fc-89341be98d93</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_87ca9aa2-1d49-47fe-bc28-5f0094183a57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71c0e49b-64c2-4715-97ee-bd1c55270630" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8c46c4c-25f7-4da3-9ecd-4f0a4b1999cc" />
    <cim:IdentifiedObject.mRID>87ca9aa2-1d49-47fe-bc28-5f0094183a57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28a1849f-fe88-44ae-82ac-fdbde84895e4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71c0e49b-64c2-4715-97ee-bd1c55270630" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9005f3-8715-4645-b73b-da19509062a1" />
    <cim:IdentifiedObject.mRID>28a1849f-fe88-44ae-82ac-fdbde84895e4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c16dbfed-bef4-4b73-a120-dd300e64800b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae98e7e4-5de1-43f8-ba46-26c1e219d63d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>c16dbfed-bef4-4b73-a120-dd300e64800b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0415440-8144-4f82-b42b-5347f29ad00b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae98e7e4-5de1-43f8-ba46-26c1e219d63d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8c46c4c-25f7-4da3-9ecd-4f0a4b1999cc" />
    <cim:IdentifiedObject.mRID>c0415440-8144-4f82-b42b-5347f29ad00b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9d7bc009-e027-4baa-823b-c8967caecd12">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc89429e-7543-4938-a4fe-f59f5d92b1f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b331925c-d4f1-4da7-b778-dee79d2b3d1c" />
    <cim:IdentifiedObject.mRID>9d7bc009-e027-4baa-823b-c8967caecd12</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ef732b4e-a41b-4e35-9cdf-51c267e6bb44">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc89429e-7543-4938-a4fe-f59f5d92b1f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876b4838-60ca-4a7d-9b11-9c62529af71a" />
    <cim:IdentifiedObject.mRID>ef732b4e-a41b-4e35-9cdf-51c267e6bb44</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95a69772-2071-40df-b962-c351177385c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e998e24-aaa2-4350-9bb9-d6f65ec2941f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_28ce9303-63e5-4236-a1c6-2c7d838b3199" />
    <cim:IdentifiedObject.mRID>95a69772-2071-40df-b962-c351177385c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_54177dbc-8ebc-4f85-aac4-ae9784779280">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b4590d5-4dd6-4553-a1e6-ed708f10cd38" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>54177dbc-8ebc-4f85-aac4-ae9784779280</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4c24376-7a94-40e3-a50f-1a043eb84606">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b4590d5-4dd6-4553-a1e6-ed708f10cd38" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c35dc4c9-ffa8-4b5c-9b80-9b7d3d854304" />
    <cim:IdentifiedObject.mRID>c4c24376-7a94-40e3-a50f-1a043eb84606</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bbba8f48-b0f2-4513-90ba-5076e7c755a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b444270-60b3-470c-9742-90be26bab721" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60d7f008-d8d0-4e62-8cf0-59685ed55766" />
    <cim:IdentifiedObject.mRID>bbba8f48-b0f2-4513-90ba-5076e7c755a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b4ea51b-90b6-42a3-b35a-ffd2dfbe62f0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b444270-60b3-470c-9742-90be26bab721" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4d5af65-91d0-4ceb-9c77-084a7c07f651" />
    <cim:IdentifiedObject.mRID>9b4ea51b-90b6-42a3-b35a-ffd2dfbe62f0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_279a71c3-b9ed-4595-bafe-ab7166a4d093">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_220ca37f-0d11-4580-9fdd-d67fa98d8eae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b83faf7b-a2c0-4adb-8ff5-3eb33bee34aa" />
    <cim:IdentifiedObject.mRID>279a71c3-b9ed-4595-bafe-ab7166a4d093</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca51c8ec-17e4-4853-af2f-470603b0b1fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_220ca37f-0d11-4580-9fdd-d67fa98d8eae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>ca51c8ec-17e4-4853-af2f-470603b0b1fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ff7bb2e-042c-40db-be90-2a54dcb8a475">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0eaa0439-c847-42e0-a603-f464c8ba3ef3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>5ff7bb2e-042c-40db-be90-2a54dcb8a475</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a3e7f09-1d79-412c-b9d5-f12234947253">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0eaa0439-c847-42e0-a603-f464c8ba3ef3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_254edcf6-9c98-421c-96bc-7611a407db0e" />
    <cim:IdentifiedObject.mRID>6a3e7f09-1d79-412c-b9d5-f12234947253</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_594f1be8-7df9-4883-8a94-bc185c650fe9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9636cd22-0d72-47a6-ae93-d46a205822d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fea331cc-d29f-481e-9293-63d2c6c5b87c" />
    <cim:IdentifiedObject.mRID>594f1be8-7df9-4883-8a94-bc185c650fe9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1c41141-ed13-4575-992c-605319253c89">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9636cd22-0d72-47a6-ae93-d46a205822d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c044da19-4faf-424a-85c4-726890e79102" />
    <cim:IdentifiedObject.mRID>c1c41141-ed13-4575-992c-605319253c89</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3bed13e9-cbf0-49a4-95c4-28abff40dd7f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12714a42-1452-4aef-8728-f31ee0350e26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f931008-8127-4ad7-ad96-1fe96d1cfe08" />
    <cim:IdentifiedObject.mRID>3bed13e9-cbf0-49a4-95c4-28abff40dd7f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b25057cd-885b-475c-816d-d323cad20267">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12714a42-1452-4aef-8728-f31ee0350e26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>b25057cd-885b-475c-816d-d323cad20267</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ce90f50-97f4-4aae-9da6-b7f9d32d1cb7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9e96340-64ce-48f4-b75b-bbaf89c48bf2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb618621-f9a1-4a6f-8b35-80d0dedac876" />
    <cim:IdentifiedObject.mRID>0ce90f50-97f4-4aae-9da6-b7f9d32d1cb7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f4664c00-bab5-492d-8499-3152bfd008d0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9e96340-64ce-48f4-b75b-bbaf89c48bf2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d50aa6a8-f7e6-4e50-bf4a-4e92bb75fe81" />
    <cim:IdentifiedObject.mRID>f4664c00-bab5-492d-8499-3152bfd008d0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a178255c-50aa-4c79-9333-09b127a2e2a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7eaa48a8-6c03-45e1-a17c-548985aebd21" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>a178255c-50aa-4c79-9333-09b127a2e2a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8863742a-ea51-4abf-bf63-07f4768d16ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7eaa48a8-6c03-45e1-a17c-548985aebd21" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa079aa-0a43-4728-9a35-f225aa66b5b4" />
    <cim:IdentifiedObject.mRID>8863742a-ea51-4abf-bf63-07f4768d16ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b582c78-de1f-4b7d-98f6-f40fdc58a49a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69687110-1f16-45a6-9ea9-47de5f400779" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1ffca6d-506e-49b8-becd-da5bd8fbc41d" />
    <cim:IdentifiedObject.mRID>9b582c78-de1f-4b7d-98f6-f40fdc58a49a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc511b6a-554f-4e94-b565-43100f7b6476">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69687110-1f16-45a6-9ea9-47de5f400779" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dbb4f3dc-56ad-4cfe-808f-c3546378319a" />
    <cim:IdentifiedObject.mRID>fc511b6a-554f-4e94-b565-43100f7b6476</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e9f3153e-982e-4d88-bd6f-7e89e9814284">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d13853a4-2381-4600-af1d-6877d66b7302" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>e9f3153e-982e-4d88-bd6f-7e89e9814284</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ad13228-00de-4c06-9ecb-6b1905c33b57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d13853a4-2381-4600-af1d-6877d66b7302" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cff0e69b-7a83-426a-9a45-670654d90fe7" />
    <cim:IdentifiedObject.mRID>0ad13228-00de-4c06-9ecb-6b1905c33b57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c8a35778-b7ec-453f-8472-ce3399cc4f07">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_541ba6b5-e027-4649-aa8a-cf6106fbb775" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0e55d60-8c33-4cfa-93b7-0e56bfaab3b4" />
    <cim:IdentifiedObject.mRID>c8a35778-b7ec-453f-8472-ce3399cc4f07</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47795e50-1172-453e-b26c-737eab18349c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_541ba6b5-e027-4649-aa8a-cf6106fbb775" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>47795e50-1172-453e-b26c-737eab18349c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9969f72c-25d4-48cb-9310-01f6418ba191">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b30f70b5-825d-4ae7-af6d-45b978ff03b6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77309bf0-878a-48c8-94cf-b378dbe88398" />
    <cim:IdentifiedObject.mRID>9969f72c-25d4-48cb-9310-01f6418ba191</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_21527754-e81a-4178-92d2-8bd90d254c95">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b30f70b5-825d-4ae7-af6d-45b978ff03b6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>21527754-e81a-4178-92d2-8bd90d254c95</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aecb27eb-eaf4-4085-befc-ecbdfefcb38d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8cf2d51f-a745-4f41-81e0-eac682f3ad62" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe796be2-45c7-45ec-99ce-b528cd6e50c9" />
    <cim:IdentifiedObject.mRID>aecb27eb-eaf4-4085-befc-ecbdfefcb38d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b585ab26-aa44-46f8-b440-b36a978ce3c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8cf2d51f-a745-4f41-81e0-eac682f3ad62" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_495d8f72-cfc4-46b0-b540-5b6294cd6f57" />
    <cim:IdentifiedObject.mRID>b585ab26-aa44-46f8-b440-b36a978ce3c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05969e8b-30e6-469b-a927-fbdc16cc200f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3da7761-12df-4419-97e3-3ae8fe4871c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77309bf0-878a-48c8-94cf-b378dbe88398" />
    <cim:IdentifiedObject.mRID>05969e8b-30e6-469b-a927-fbdc16cc200f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b4098db7-0e68-42e3-b67a-58ea497ff36c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3da7761-12df-4419-97e3-3ae8fe4871c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c24cdd5-7754-41a6-9d54-95a2230a32d7" />
    <cim:IdentifiedObject.mRID>b4098db7-0e68-42e3-b67a-58ea497ff36c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05c475c5-be51-42cc-89bc-57edf8198d45">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_190931f6-2827-4eff-8799-dc2e9bbab3f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c1c43af-81f6-466d-b0c8-272600c0fe3d" />
    <cim:IdentifiedObject.mRID>05c475c5-be51-42cc-89bc-57edf8198d45</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_81487d34-32cd-41e0-90ac-e786d1c795f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_190931f6-2827-4eff-8799-dc2e9bbab3f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>81487d34-32cd-41e0-90ac-e786d1c795f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34cb9f22-b365-4330-8661-459b63f8a3fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b9d58d8-75a4-42b1-bbc0-fcdd6787161e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>34cb9f22-b365-4330-8661-459b63f8a3fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0d03ca0-6813-4a36-aa15-fb9f9a8af68a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b9d58d8-75a4-42b1-bbc0-fcdd6787161e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_79f88bae-6d70-44c1-81ce-99cbf0b2d70a" />
    <cim:IdentifiedObject.mRID>f0d03ca0-6813-4a36-aa15-fb9f9a8af68a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e26198d3-5552-4993-abc9-180b8f22c9fb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1dbaf517-5d47-4491-aa52-b9449a9ba871" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bcead0a-d983-4e50-a66f-24ddde79ece6" />
    <cim:IdentifiedObject.mRID>e26198d3-5552-4993-abc9-180b8f22c9fb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_59c75012-38b8-4c23-99e5-d1ffd9ebe2a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1dbaf517-5d47-4491-aa52-b9449a9ba871" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>59c75012-38b8-4c23-99e5-d1ffd9ebe2a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a123c6ae-2b78-4ea3-a929-1ff26a698718">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b3a1132-0e43-4d11-a747-e01189199e16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>a123c6ae-2b78-4ea3-a929-1ff26a698718</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d308b265-a040-4c6b-84d8-bdcc6c3c26a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b3a1132-0e43-4d11-a747-e01189199e16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1cfae609-855f-4b51-91f9-9b16ffb25738" />
    <cim:IdentifiedObject.mRID>d308b265-a040-4c6b-84d8-bdcc6c3c26a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_384f51ed-65f1-473a-9d98-d5e39984bd94">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dd29a349-15c7-439c-ad75-34a021bea636" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_166ced31-d194-441e-a72a-19f8d0ebe7c8" />
    <cim:IdentifiedObject.mRID>384f51ed-65f1-473a-9d98-d5e39984bd94</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c50dd06f-2091-4a06-84e2-faa6c04b7063">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dd29a349-15c7-439c-ad75-34a021bea636" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ad4e741-adf1-4a49-9cf2-7d496f2769d4" />
    <cim:IdentifiedObject.mRID>c50dd06f-2091-4a06-84e2-faa6c04b7063</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d1a1d72d-1b32-4767-ae3d-7f0edd8dfabc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07ab158c-c723-4cb7-90f8-6c261dd074c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876b4838-60ca-4a7d-9b11-9c62529af71a" />
    <cim:IdentifiedObject.mRID>d1a1d72d-1b32-4767-ae3d-7f0edd8dfabc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc796e7b-30d9-4665-b4f1-266bb31cce5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07ab158c-c723-4cb7-90f8-6c261dd074c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4630db2-d4b5-4f36-853d-ceb77954f77b" />
    <cim:IdentifiedObject.mRID>bc796e7b-30d9-4665-b4f1-266bb31cce5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d18e9dc5-bd07-4c70-90f8-9095dd25b552">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_62feb6f9-14fe-478e-9c42-f7ac94222ad1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_254edcf6-9c98-421c-96bc-7611a407db0e" />
    <cim:IdentifiedObject.mRID>d18e9dc5-bd07-4c70-90f8-9095dd25b552</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_99171137-17a7-490d-be89-2bb6cad3ee9d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_62feb6f9-14fe-478e-9c42-f7ac94222ad1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>99171137-17a7-490d-be89-2bb6cad3ee9d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4347ee46-fce4-4b3a-8452-f5727cb49423">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe1823be-2723-492d-8504-a2140ebe326f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_797652ce-fe06-4bda-90af-39b6709dd2f2" />
    <cim:IdentifiedObject.mRID>4347ee46-fce4-4b3a-8452-f5727cb49423</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35b448ce-7d49-4ca1-9fb7-41fb8a53d33a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe1823be-2723-492d-8504-a2140ebe326f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>35b448ce-7d49-4ca1-9fb7-41fb8a53d33a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_978e4300-3a39-4a04-b9b4-ee8bb45bf7a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66284d0d-8d81-4f67-8079-30c768e8b461" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c4b9f6a-6daf-4757-a168-c55a48927e1a" />
    <cim:IdentifiedObject.mRID>978e4300-3a39-4a04-b9b4-ee8bb45bf7a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0f9511f-ffa6-44a3-9454-145c03667c59">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66284d0d-8d81-4f67-8079-30c768e8b461" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbf6b17d-70dc-4c13-ac66-8002a03e24a7" />
    <cim:IdentifiedObject.mRID>b0f9511f-ffa6-44a3-9454-145c03667c59</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cd49f8de-2937-4645-af9b-16e6f765a2f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3edbcf7-8b2d-4305-92b3-21b795f4066d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c35dc4c9-ffa8-4b5c-9b80-9b7d3d854304" />
    <cim:IdentifiedObject.mRID>cd49f8de-2937-4645-af9b-16e6f765a2f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e737144-7090-4e8a-a479-0ea964f1b891">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3edbcf7-8b2d-4305-92b3-21b795f4066d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_92a5a4f7-49f4-4626-b636-dd1fd052c321" />
    <cim:IdentifiedObject.mRID>2e737144-7090-4e8a-a479-0ea964f1b891</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_70601300-499d-4e7c-8488-7a6abc65bb82">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8491be93-8b0c-0948-a5c3-84ce39a7cd64" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eaa322fa-4103-4566-ab44-7af721220c5f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5547c73-d593-4411-876b-2725486e7217" />
    <cim:IdentifiedObject.mRID>70601300-499d-4e7c-8488-7a6abc65bb82</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_8491be93-8b0c-0948-a5c3-84ce39a7cd64">
    <cim:IdentifiedObject.name>13604</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>8491be93-8b0c-0948-a5c3-84ce39a7cd64</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7c6026e7-7310-4d6b-9140-82c62502dc04">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_afe2ce67-ede4-204c-856e-33c845187b5c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eaa322fa-4103-4566-ab44-7af721220c5f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e7b9c3f7-0a39-4731-a191-4a95da95052a" />
    <cim:IdentifiedObject.mRID>7c6026e7-7310-4d6b-9140-82c62502dc04</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_afe2ce67-ede4-204c-856e-33c845187b5c">
    <cim:IdentifiedObject.name>13704</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>afe2ce67-ede4-204c-856e-33c845187b5c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f624219c-6ec1-483c-bcb3-946dbb8d2aaa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d2f3cf6-dc23-42f7-b5c6-2931afd5c9c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ca45529-9c57-4fde-931e-46c17289b68c" />
    <cim:IdentifiedObject.mRID>f624219c-6ec1-483c-bcb3-946dbb8d2aaa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97dfa536-6842-47ae-a127-198324c09846">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d2f3cf6-dc23-42f7-b5c6-2931afd5c9c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>97dfa536-6842-47ae-a127-198324c09846</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d797eeb-0b75-4232-95e4-73f82ffdd45e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e9b89aa-fe4d-458a-89b9-901d7343452b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7745cd38-3db6-4066-9e99-22c7ac5fe17b" />
    <cim:IdentifiedObject.mRID>5d797eeb-0b75-4232-95e4-73f82ffdd45e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_decba38b-9e3d-46bb-978f-cfdacda5e287">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e9b89aa-fe4d-458a-89b9-901d7343452b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64384b04-3bac-4982-8e32-0a91275bec62" />
    <cim:IdentifiedObject.mRID>decba38b-9e3d-46bb-978f-cfdacda5e287</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9e7cda5a-0dc3-4a08-84b3-f38b04b8ff9a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_57435f2a-a527-471e-b4bd-27d52a83102d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5127fdae-b725-41df-b630-2f5ce9ceb4fa" />
    <cim:IdentifiedObject.mRID>9e7cda5a-0dc3-4a08-84b3-f38b04b8ff9a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cfddf665-7ead-4d2b-a052-761502e6abd9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_57435f2a-a527-471e-b4bd-27d52a83102d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edcb6635-8edc-436b-b1ad-65d7f0aa3e64" />
    <cim:IdentifiedObject.mRID>cfddf665-7ead-4d2b-a052-761502e6abd9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1797a070-241f-4f6e-b1b9-add6023986fe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40a17db5-05f3-42e9-ae4f-9890826887e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>1797a070-241f-4f6e-b1b9-add6023986fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_41343592-cfc1-420a-821a-8aa31eaade78">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40a17db5-05f3-42e9-ae4f-9890826887e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1a43640-0b4e-4ff4-9dc2-2b45a2323636" />
    <cim:IdentifiedObject.mRID>41343592-cfc1-420a-821a-8aa31eaade78</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95f90f2c-5ba9-4441-848d-393818444b0f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6b5cd75-6caa-43b0-9f13-5a614ca788e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5127fdae-b725-41df-b630-2f5ce9ceb4fa" />
    <cim:IdentifiedObject.mRID>95f90f2c-5ba9-4441-848d-393818444b0f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7c8e5461-4b09-48cb-a52f-1719c1001686">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6b5cd75-6caa-43b0-9f13-5a614ca788e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51ca4ea7-8de9-413a-8555-33732058cd0f" />
    <cim:IdentifiedObject.mRID>7c8e5461-4b09-48cb-a52f-1719c1001686</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c2a228a0-16dc-4568-844d-f3963fd97a2b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_200071f2-e107-4c83-9739-49d329dece43" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b7dab85-2565-435b-b573-d123d397e43c" />
    <cim:IdentifiedObject.mRID>c2a228a0-16dc-4568-844d-f3963fd97a2b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_076e8b2d-0a2d-4e99-8fd0-68bf905f34df">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_200071f2-e107-4c83-9739-49d329dece43" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_79f88bae-6d70-44c1-81ce-99cbf0b2d70a" />
    <cim:IdentifiedObject.mRID>076e8b2d-0a2d-4e99-8fd0-68bf905f34df</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e19e1f5b-3408-4eba-8804-72fdfdd0362b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_60fc1e11-8f69-2341-a169-21923ad12d1a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e951026f-1382-4305-8628-7cad2e237add" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9dbb333-2b0a-4e3c-bab9-dc32a105775f" />
    <cim:IdentifiedObject.mRID>e19e1f5b-3408-4eba-8804-72fdfdd0362b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_60fc1e11-8f69-2341-a169-21923ad12d1a">
    <cim:IdentifiedObject.name>13706</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>60fc1e11-8f69-2341-a169-21923ad12d1a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_091014d9-184b-4ae5-881a-decb12a59351">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_28831df3-766e-714f-a25d-fd8172cc7921" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e951026f-1382-4305-8628-7cad2e237add" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4a655f1-7834-49b9-8807-aff780e4f79f" />
    <cim:IdentifiedObject.mRID>091014d9-184b-4ae5-881a-decb12a59351</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_28831df3-766e-714f-a25d-fd8172cc7921">
    <cim:IdentifiedObject.name>13606</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>28831df3-766e-714f-a25d-fd8172cc7921</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_75580ff7-6ac0-4123-aa02-d99f0b956dc6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ccaa08f8-d17f-49a5-be4b-56332642d776" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>75580ff7-6ac0-4123-aa02-d99f0b956dc6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e47ee670-fcd3-48b0-a020-e0c197e944f4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ccaa08f8-d17f-49a5-be4b-56332642d776" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6daaa68-e443-4724-9ae9-77e4afd46a82" />
    <cim:IdentifiedObject.mRID>e47ee670-fcd3-48b0-a020-e0c197e944f4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_187d4800-6307-413c-b9fe-118073bc2788">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_288be3f8-d296-4dbb-b969-5afe45e1d2da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89486617-e518-4d67-9afa-cad8e4c90ff5" />
    <cim:IdentifiedObject.mRID>187d4800-6307-413c-b9fe-118073bc2788</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_216e9652-fbb3-4b48-a2bb-097bf7d0939c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_288be3f8-d296-4dbb-b969-5afe45e1d2da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_675255cd-182a-4ab0-8f2c-259d11e57a16" />
    <cim:IdentifiedObject.mRID>216e9652-fbb3-4b48-a2bb-097bf7d0939c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9082fcd9-e9a2-4aff-9f32-9f592aa3e1e2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_556bd2fd-00c3-48ca-810b-bdac92b4fb46" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0407888-2f87-4ca0-84b1-940f0b981426" />
    <cim:IdentifiedObject.mRID>9082fcd9-e9a2-4aff-9f32-9f592aa3e1e2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6007ba59-87d2-4dbd-847c-61377d6ff6a6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59904cd0-01ab-4823-b0a6-9805c7168c48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8315b11b-bf3e-407c-bae4-edcb2450400e" />
    <cim:IdentifiedObject.mRID>6007ba59-87d2-4dbd-847c-61377d6ff6a6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3ca2496-4eb5-4e53-9c54-1d64f5c38940">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59904cd0-01ab-4823-b0a6-9805c7168c48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f931008-8127-4ad7-ad96-1fe96d1cfe08" />
    <cim:IdentifiedObject.mRID>a3ca2496-4eb5-4e53-9c54-1d64f5c38940</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc8821e9-864f-4873-af45-df20af46088e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_62f227cf-e50c-f74d-8680-9a2e15905162" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_452ad737-7105-4620-9871-7326e5fc9f32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe796be2-45c7-45ec-99ce-b528cd6e50c9" />
    <cim:IdentifiedObject.mRID>bc8821e9-864f-4873-af45-df20af46088e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_62f227cf-e50c-f74d-8680-9a2e15905162">
    <cim:IdentifiedObject.name>13605</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>62f227cf-e50c-f74d-8680-9a2e15905162</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e6ab5d10-e87c-4b58-a851-ba8cf1e5dc32">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e40a358e-5e89-484f-970d-022197f12c78" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_452ad737-7105-4620-9871-7326e5fc9f32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19abb61e-fe24-4e15-82a2-52710f6488c0" />
    <cim:IdentifiedObject.mRID>e6ab5d10-e87c-4b58-a851-ba8cf1e5dc32</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e40a358e-5e89-484f-970d-022197f12c78">
    <cim:IdentifiedObject.name>13705</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e40a358e-5e89-484f-970d-022197f12c78</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_62e06a90-2867-4092-aa1c-5bd14260fc26">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0442f409-e53a-48ba-a4bc-1c965e5f7312" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c4b9f6a-6daf-4757-a168-c55a48927e1a" />
    <cim:IdentifiedObject.mRID>62e06a90-2867-4092-aa1c-5bd14260fc26</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7388fe4e-39dc-4371-a905-3e392152a6a6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0442f409-e53a-48ba-a4bc-1c965e5f7312" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa079aa-0a43-4728-9a35-f225aa66b5b4" />
    <cim:IdentifiedObject.mRID>7388fe4e-39dc-4371-a905-3e392152a6a6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1037a657-008f-48e9-a317-8bc54ec7cb56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa241e8c-8424-4579-9961-78d43354033c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca691361-2cf8-4372-bcf3-67575a0c21d5" />
    <cim:IdentifiedObject.mRID>1037a657-008f-48e9-a317-8bc54ec7cb56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fd37154a-9118-42ce-8add-fa6077b980ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa241e8c-8424-4579-9961-78d43354033c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>fd37154a-9118-42ce-8add-fa6077b980ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_843cc8f7-534c-4ed8-8a83-a1e5580d6ca7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3abf9b9-1b68-4a28-bfa2-a3d2c75a9e28" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74e1dcf2-9c79-41a5-912a-bd3693ebb05d" />
    <cim:IdentifiedObject.mRID>843cc8f7-534c-4ed8-8a83-a1e5580d6ca7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a9173bc-a4f3-47b4-af20-c37460154563">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3abf9b9-1b68-4a28-bfa2-a3d2c75a9e28" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>0a9173bc-a4f3-47b4-af20-c37460154563</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_be32785c-0fdf-4296-9307-4af7c9e62d78">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15d386e2-9442-4f2e-a91b-876da319a02e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1a43640-0b4e-4ff4-9dc2-2b45a2323636" />
    <cim:IdentifiedObject.mRID>be32785c-0fdf-4296-9307-4af7c9e62d78</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_519fbfc9-4959-4530-b833-59ce5ce10951">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15d386e2-9442-4f2e-a91b-876da319a02e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_495d8f72-cfc4-46b0-b540-5b6294cd6f57" />
    <cim:IdentifiedObject.mRID>519fbfc9-4959-4530-b833-59ce5ce10951</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_19b1cbb9-7f47-4a03-a9f4-3c3051664451">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_192f51f7-e9cc-4c84-8c8b-dd61b995faa0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_254edcf6-9c98-421c-96bc-7611a407db0e" />
    <cim:IdentifiedObject.mRID>19b1cbb9-7f47-4a03-a9f4-3c3051664451</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f940f62b-b046-4f31-988c-001879dd8f56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_192f51f7-e9cc-4c84-8c8b-dd61b995faa0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89486617-e518-4d67-9afa-cad8e4c90ff5" />
    <cim:IdentifiedObject.mRID>f940f62b-b046-4f31-988c-001879dd8f56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e65d22e6-0bfa-47b9-b4a7-4f6fa693b91b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2980887-3c8f-4a3d-9ca3-e8e29718e55e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7775953d-fdd4-4b39-b5ea-e741b17c03b1" />
    <cim:IdentifiedObject.mRID>e65d22e6-0bfa-47b9-b4a7-4f6fa693b91b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ce684ee3-b41d-49d0-8820-a16ab0155d1a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2980887-3c8f-4a3d-9ca3-e8e29718e55e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_514cd893-4871-4613-aba6-45a601ad8ae9" />
    <cim:IdentifiedObject.mRID>ce684ee3-b41d-49d0-8820-a16ab0155d1a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_461e6e88-0d52-492a-be22-9bb60e709cc1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd8fb05e-9291-429b-bfe1-997456604a4c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_28ce9303-63e5-4236-a1c6-2c7d838b3199" />
    <cim:IdentifiedObject.mRID>461e6e88-0d52-492a-be22-9bb60e709cc1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4562a82b-074a-4ef8-8420-65d149c3b4b1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd8fb05e-9291-429b-bfe1-997456604a4c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_100dc961-bf05-4f47-8a92-b82a205951eb" />
    <cim:IdentifiedObject.mRID>4562a82b-074a-4ef8-8420-65d149c3b4b1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7de057db-1a58-4278-bbc7-0e56168f3613">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_822714a2-03be-4bad-8ea9-7eb8ada25a10" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9005f3-8715-4645-b73b-da19509062a1" />
    <cim:IdentifiedObject.mRID>7de057db-1a58-4278-bbc7-0e56168f3613</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_853ab4d6-08db-40cd-8a2a-11908bec38f9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_822714a2-03be-4bad-8ea9-7eb8ada25a10" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cdbbd116-94ec-4fcf-8055-ab46fc603a9f" />
    <cim:IdentifiedObject.mRID>853ab4d6-08db-40cd-8a2a-11908bec38f9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8a1ac4d6-4cc6-49dc-ab5e-0e811bdacf73">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e601b4c-4466-46fe-8717-233b9a391dd3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>8a1ac4d6-4cc6-49dc-ab5e-0e811bdacf73</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9d56be06-ab42-46e2-a33b-e56d21ab1029">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e601b4c-4466-46fe-8717-233b9a391dd3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0407888-2f87-4ca0-84b1-940f0b981426" />
    <cim:IdentifiedObject.mRID>9d56be06-ab42-46e2-a33b-e56d21ab1029</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35da4285-11c0-444d-af7f-b9a114312509">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc8ca1b2-7583-4548-9e58-145db5b1a098" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>35da4285-11c0-444d-af7f-b9a114312509</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2492bcc4-b0d0-46e2-9e7f-3b79170fa8ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc8ca1b2-7583-4548-9e58-145db5b1a098" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f529404-95ac-45c6-9fd6-0d8b3b30d219" />
    <cim:IdentifiedObject.mRID>2492bcc4-b0d0-46e2-9e7f-3b79170fa8ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_40214ff3-a3e2-48dc-8de8-3a689e765d06">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_090fc849-5725-491f-a479-1cdbb83a11b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30bb3fab-34ae-48cb-8295-68b83dac3837" />
    <cim:IdentifiedObject.mRID>40214ff3-a3e2-48dc-8de8-3a689e765d06</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e4ae883-d8c5-4744-a775-b2940f4a40fd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_090fc849-5725-491f-a479-1cdbb83a11b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62c0ba04-78b8-47f8-bd94-45d0cdcd262a" />
    <cim:IdentifiedObject.mRID>4e4ae883-d8c5-4744-a775-b2940f4a40fd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a197d3fe-a8ac-4972-8849-289d8ea5963d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_faca6915-8cbe-4091-840b-8610bab7f3e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fca45128-b4f1-4b59-895c-3124f8019d69" />
    <cim:IdentifiedObject.mRID>a197d3fe-a8ac-4972-8849-289d8ea5963d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_84ae136f-510d-418c-aa67-d7070d4c5826">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_faca6915-8cbe-4091-840b-8610bab7f3e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9fe2f642-9b5e-4c49-895c-e41f96f59c09" />
    <cim:IdentifiedObject.mRID>84ae136f-510d-418c-aa67-d7070d4c5826</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ada4a157-56fa-4bb2-b212-7e4dbd7782e9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db1b0659-6c8b-4d50-a4c2-ac6a19a72947" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cdbbd116-94ec-4fcf-8055-ab46fc603a9f" />
    <cim:IdentifiedObject.mRID>ada4a157-56fa-4bb2-b212-7e4dbd7782e9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_00dceeae-9b1c-46da-86cf-c0e09fe7ec25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db1b0659-6c8b-4d50-a4c2-ac6a19a72947" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>00dceeae-9b1c-46da-86cf-c0e09fe7ec25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_23eff122-338f-4bc1-a52f-cb2e83a45faf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60790c20-e4c1-4e6a-b54a-ef88bc1d657f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60d7f008-d8d0-4e62-8cf0-59685ed55766" />
    <cim:IdentifiedObject.mRID>23eff122-338f-4bc1-a52f-cb2e83a45faf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_435357be-abba-4f10-9b4e-7f658763a8d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60790c20-e4c1-4e6a-b54a-ef88bc1d657f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876b4838-60ca-4a7d-9b11-9c62529af71a" />
    <cim:IdentifiedObject.mRID>435357be-abba-4f10-9b4e-7f658763a8d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c7c0b4c4-41f1-4d86-bb34-2e72d58dfa7c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a616b6bb-684a-4bfd-9582-4b8c55eebc4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1cfae609-855f-4b51-91f9-9b16ffb25738" />
    <cim:IdentifiedObject.mRID>c7c0b4c4-41f1-4d86-bb34-2e72d58dfa7c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed6c4615-7a4d-416d-891c-7e9c496b03bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a616b6bb-684a-4bfd-9582-4b8c55eebc4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4d5af65-91d0-4ceb-9c77-084a7c07f651" />
    <cim:IdentifiedObject.mRID>ed6c4615-7a4d-416d-891c-7e9c496b03bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30da0c14-6846-4348-9925-943857d47bb7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53a48a7b-6e71-491e-bd61-7d27ff98230e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>30da0c14-6846-4348-9925-943857d47bb7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_577e2a06-adea-4ad0-a2e5-7e2fdadf4d00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53a48a7b-6e71-491e-bd61-7d27ff98230e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_118092b3-1975-4a9f-bc9a-fac4629143d8" />
    <cim:IdentifiedObject.mRID>577e2a06-adea-4ad0-a2e5-7e2fdadf4d00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b179bdd9-d1ba-40dc-9baf-9b68e7ca179f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbf4ae35-e807-48a7-aed0-8ef8e07f30cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1cfae609-855f-4b51-91f9-9b16ffb25738" />
    <cim:IdentifiedObject.mRID>b179bdd9-d1ba-40dc-9baf-9b68e7ca179f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d12e5acd-2150-4bdd-b2ab-f0ca42caee46">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbf4ae35-e807-48a7-aed0-8ef8e07f30cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>d12e5acd-2150-4bdd-b2ab-f0ca42caee46</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8a01fb3e-b35d-4025-a1cc-ab866e2ba9fd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e1351c7-3493-45ae-bd19-432239a68dc4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5fb1dc5d-335c-4efe-9d91-1efdba21daa3" />
    <cim:IdentifiedObject.mRID>8a01fb3e-b35d-4025-a1cc-ab866e2ba9fd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db460ba6-5707-4297-999d-34d9ca0652ab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_520d9931-d967-47c8-8274-477fc760fa0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>db460ba6-5707-4297-999d-34d9ca0652ab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b4962feb-a916-4f04-bc23-dc102fed8f7c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_520d9931-d967-47c8-8274-477fc760fa0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0e55d60-8c33-4cfa-93b7-0e56bfaab3b4" />
    <cim:IdentifiedObject.mRID>b4962feb-a916-4f04-bc23-dc102fed8f7c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf6f5dd5-f396-43e5-91be-b69accbb6c02">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dee797ac-c476-42b1-9616-ef1b8cc3bf54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5fb1dc5d-335c-4efe-9d91-1efdba21daa3" />
    <cim:IdentifiedObject.mRID>cf6f5dd5-f396-43e5-91be-b69accbb6c02</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0594e4ed-48ad-4dbc-a3ba-f326016b8090">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dee797ac-c476-42b1-9616-ef1b8cc3bf54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>0594e4ed-48ad-4dbc-a3ba-f326016b8090</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_16465c9f-7576-44ba-a024-4266da87b7c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_141306cd-9e1d-4a07-9658-0b5d21f00ad5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77309bf0-878a-48c8-94cf-b378dbe88398" />
    <cim:IdentifiedObject.mRID>16465c9f-7576-44ba-a024-4266da87b7c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9129315a-07f3-4a33-91ed-31a5b949437e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_141306cd-9e1d-4a07-9658-0b5d21f00ad5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>9129315a-07f3-4a33-91ed-31a5b949437e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_92ba4ca7-a6f6-4658-a50d-250778912156">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ef437ec-148c-4e2f-b64c-6ce3575c157b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fc94e33-5284-478e-8361-afe2ff3ac553" />
    <cim:IdentifiedObject.mRID>92ba4ca7-a6f6-4658-a50d-250778912156</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_62abb4b3-95ab-4f3b-ba9c-d9d1e10c0b99">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ef437ec-148c-4e2f-b64c-6ce3575c157b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>62abb4b3-95ab-4f3b-ba9c-d9d1e10c0b99</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58b97874-80cf-49e9-80c0-33f65a686873">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10543008-4e02-489d-99ae-027ab2323bf2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c1c43af-81f6-466d-b0c8-272600c0fe3d" />
    <cim:IdentifiedObject.mRID>58b97874-80cf-49e9-80c0-33f65a686873</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c8b5ec6d-c395-4b8a-bfd8-6a2975c4f28d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10543008-4e02-489d-99ae-027ab2323bf2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0a9b8ed-744a-4e22-80c4-700127262977" />
    <cim:IdentifiedObject.mRID>c8b5ec6d-c395-4b8a-bfd8-6a2975c4f28d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a864a71b-5e60-462c-894d-66c030376cf6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a8f4e30-859d-46f7-8dd6-ba1481cff4be" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2e8bc5f-a8c8-4280-89bf-5db58e8c83cf" />
    <cim:IdentifiedObject.mRID>a864a71b-5e60-462c-894d-66c030376cf6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e565d985-18a1-46d3-87b3-84415b260416">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_93c01cee-3eda-40be-a6ea-34e63d742934" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9fe2f642-9b5e-4c49-895c-e41f96f59c09" />
    <cim:IdentifiedObject.mRID>e565d985-18a1-46d3-87b3-84415b260416</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e2f04c92-27c9-408d-aedc-f8b551301ab9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_93c01cee-3eda-40be-a6ea-34e63d742934" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f529404-95ac-45c6-9fd6-0d8b3b30d219" />
    <cim:IdentifiedObject.mRID>e2f04c92-27c9-408d-aedc-f8b551301ab9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e06aa3b-81a1-4d0c-b93d-39505bcdf80f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4118b606-d66e-4f34-8f6f-d5df68b1790f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7aa0b43d-ca0f-4156-99ea-0b8e5d7808cc" />
    <cim:IdentifiedObject.mRID>7e06aa3b-81a1-4d0c-b93d-39505bcdf80f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51bcb57e-47fe-4249-8820-e8ca4922bf89">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4118b606-d66e-4f34-8f6f-d5df68b1790f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>51bcb57e-47fe-4249-8820-e8ca4922bf89</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_72b96a1c-1c6d-41ce-be36-7bee568d9ce8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33dee07d-11d1-4169-acff-dd83de9eacf5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>72b96a1c-1c6d-41ce-be36-7bee568d9ce8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_03a94c1d-8bbf-4b8f-9b97-061b8f353ed6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33dee07d-11d1-4169-acff-dd83de9eacf5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f931008-8127-4ad7-ad96-1fe96d1cfe08" />
    <cim:IdentifiedObject.mRID>03a94c1d-8bbf-4b8f-9b97-061b8f353ed6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4defc759-8fa9-40c8-b0e4-2d28ce40fcee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a2558b4-03c7-4d7b-ad02-da85ca357323" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>4defc759-8fa9-40c8-b0e4-2d28ce40fcee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_798e2ef9-93f1-4c14-a735-0f6a29123a45">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a2558b4-03c7-4d7b-ad02-da85ca357323" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab108571-9ad1-4202-9d1e-c41c6c3e7365" />
    <cim:IdentifiedObject.mRID>798e2ef9-93f1-4c14-a735-0f6a29123a45</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_779dcf1d-ba7e-4c46-ab77-cbccbec0a61a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b751f098-2145-4101-ae41-92466c870dc4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cab7011e-7df0-431e-93c7-4d11fe2ea130" />
    <cim:IdentifiedObject.mRID>779dcf1d-ba7e-4c46-ab77-cbccbec0a61a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cef78616-1fe5-4f15-b8fc-42b265e92f4f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b751f098-2145-4101-ae41-92466c870dc4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0e55d60-8c33-4cfa-93b7-0e56bfaab3b4" />
    <cim:IdentifiedObject.mRID>cef78616-1fe5-4f15-b8fc-42b265e92f4f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a947635e-c453-4df6-a03b-0948b8739366">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_065dad0c-bb77-493b-8c1d-0c0034738a6a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5547c73-d593-4411-876b-2725486e7217" />
    <cim:IdentifiedObject.mRID>a947635e-c453-4df6-a03b-0948b8739366</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cde2a5d3-ffde-4ebe-85c5-c89248edb681">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_065dad0c-bb77-493b-8c1d-0c0034738a6a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>cde2a5d3-ffde-4ebe-85c5-c89248edb681</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_589cdc04-4188-4d3a-8b65-96c955a1c1f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b0708749-3a5f-445d-8410-bfd59da6aae5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7aa0b43d-ca0f-4156-99ea-0b8e5d7808cc" />
    <cim:IdentifiedObject.mRID>589cdc04-4188-4d3a-8b65-96c955a1c1f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_84a77ecd-fc33-411c-b1c5-3df4edc3f1f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b0708749-3a5f-445d-8410-bfd59da6aae5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb7e7896-8c87-4e60-ac27-2e91d6b6451d" />
    <cim:IdentifiedObject.mRID>84a77ecd-fc33-411c-b1c5-3df4edc3f1f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a6b1fdf3-ea03-4a46-84ba-a6e972f1b78a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1133fc72-f743-4208-9158-fdb9bfc20011" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1ffca6d-506e-49b8-becd-da5bd8fbc41d" />
    <cim:IdentifiedObject.mRID>a6b1fdf3-ea03-4a46-84ba-a6e972f1b78a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_837c185c-8092-466e-bfda-98f47d89fc6f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1133fc72-f743-4208-9158-fdb9bfc20011" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0407888-2f87-4ca0-84b1-940f0b981426" />
    <cim:IdentifiedObject.mRID>837c185c-8092-466e-bfda-98f47d89fc6f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_adbaed0d-dda3-4356-802c-2d8f52644df0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66d55a25-eab3-40d6-bdbf-5e0e9b5d043c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bcead0a-d983-4e50-a66f-24ddde79ece6" />
    <cim:IdentifiedObject.mRID>adbaed0d-dda3-4356-802c-2d8f52644df0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_77814d88-43ff-472f-8f6c-553f2819128b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66d55a25-eab3-40d6-bdbf-5e0e9b5d043c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_100dc961-bf05-4f47-8a92-b82a205951eb" />
    <cim:IdentifiedObject.mRID>77814d88-43ff-472f-8f6c-553f2819128b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a17e6f62-15de-4339-83e9-d65280acb9ba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87d2e939-7b79-4266-8adb-033fa1f26264" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7aa0b43d-ca0f-4156-99ea-0b8e5d7808cc" />
    <cim:IdentifiedObject.mRID>a17e6f62-15de-4339-83e9-d65280acb9ba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0b05c1a0-aaf7-4f4d-88ae-06cf3e3daec7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87d2e939-7b79-4266-8adb-033fa1f26264" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>0b05c1a0-aaf7-4f4d-88ae-06cf3e3daec7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d33492cb-8477-4ac1-a4ca-c59dcd79dc32">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c20fe55-0d14-49b4-be18-98e6880a5e7b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>d33492cb-8477-4ac1-a4ca-c59dcd79dc32</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b69704a-58c2-4d69-9730-2342fb439127">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c20fe55-0d14-49b4-be18-98e6880a5e7b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74e1dcf2-9c79-41a5-912a-bd3693ebb05d" />
    <cim:IdentifiedObject.mRID>6b69704a-58c2-4d69-9730-2342fb439127</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14e36105-f4eb-452a-a290-8d8d9d999d3c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be7298a7-60bc-4a1b-a87d-90ff986ecedc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_afda2955-12d4-41b4-8406-ab9171ca20ce" />
    <cim:IdentifiedObject.mRID>14e36105-f4eb-452a-a290-8d8d9d999d3c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_708dbeb8-7b99-4b67-acc9-077000c45651">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be7298a7-60bc-4a1b-a87d-90ff986ecedc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f051dc1f-b37b-488f-ae33-cf14cf665334" />
    <cim:IdentifiedObject.mRID>708dbeb8-7b99-4b67-acc9-077000c45651</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_82dc61fc-b0c8-463e-ba9b-15c3098d9e2c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_136b2532-6371-41cc-baf8-0f18c40d89bf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e0d63d1c-a5a5-4fdb-acf9-ee1cadd316d5" />
    <cim:IdentifiedObject.mRID>82dc61fc-b0c8-463e-ba9b-15c3098d9e2c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8297dbcd-40c3-480b-940f-48446f159037">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_136b2532-6371-41cc-baf8-0f18c40d89bf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e7b9c3f7-0a39-4731-a191-4a95da95052a" />
    <cim:IdentifiedObject.mRID>8297dbcd-40c3-480b-940f-48446f159037</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60efd381-9e0a-422d-a4a5-9ce4cf3cc83f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b6417e8-a7e2-456e-be23-a0dc53210dc1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4a655f1-7834-49b9-8807-aff780e4f79f" />
    <cim:IdentifiedObject.mRID>60efd381-9e0a-422d-a4a5-9ce4cf3cc83f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2044d714-cdf8-478b-b5f6-9b854849b560">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b6417e8-a7e2-456e-be23-a0dc53210dc1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>2044d714-cdf8-478b-b5f6-9b854849b560</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d81f4c1e-6dd4-46c3-9eaa-ab5d84230a77">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9515319-3e52-448f-b9ec-ae684f6e42e1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cfefbccc-8b6e-4dcb-a266-4ca352a706be" />
    <cim:IdentifiedObject.mRID>d81f4c1e-6dd4-46c3-9eaa-ab5d84230a77</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_72d6ac72-2c8d-4cb5-adbc-aa2f4d80c776">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9515319-3e52-448f-b9ec-ae684f6e42e1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_166ced31-d194-441e-a72a-19f8d0ebe7c8" />
    <cim:IdentifiedObject.mRID>72d6ac72-2c8d-4cb5-adbc-aa2f4d80c776</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc8050e7-1769-40e6-9f6c-4a54157c00b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd51aff6-310b-4bbb-b2dd-8011311d54c7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64384b04-3bac-4982-8e32-0a91275bec62" />
    <cim:IdentifiedObject.mRID>cc8050e7-1769-40e6-9f6c-4a54157c00b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f0096d6-16e9-4475-8443-908631517596">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d7bee3d6-be0c-4d23-aec4-886fdf996064" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ca45529-9c57-4fde-931e-46c17289b68c" />
    <cim:IdentifiedObject.mRID>0f0096d6-16e9-4475-8443-908631517596</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5176196f-f5c3-4691-ba95-aa4f308cd56f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3afb9908-205a-4271-8015-5c8486e1b93e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0133ad17-555f-4dbc-b226-68bf6c6be1a4" />
    <cim:IdentifiedObject.mRID>5176196f-f5c3-4691-ba95-aa4f308cd56f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_382f77f6-89bc-4f68-a31f-7ba85e35833b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3afb9908-205a-4271-8015-5c8486e1b93e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_137612cc-94eb-43b4-9e32-9e5e887df55c" />
    <cim:IdentifiedObject.mRID>382f77f6-89bc-4f68-a31f-7ba85e35833b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_69771992-0592-45c1-b628-f3f277b03867">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98f8a142-d10e-4009-82c1-569b46f7cc16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e980114a-20cc-4d9f-822e-e3c305c232ee" />
    <cim:IdentifiedObject.mRID>69771992-0592-45c1-b628-f3f277b03867</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d619942d-9de2-49f5-9dcb-93228574e9d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98f8a142-d10e-4009-82c1-569b46f7cc16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34e585bb-b3b7-44f8-ab37-0435940ea452" />
    <cim:IdentifiedObject.mRID>d619942d-9de2-49f5-9dcb-93228574e9d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b1c3812c-0a10-4696-b492-f9aeab937f4a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8357986-bbfe-4493-8d4f-e44c298d5ed6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6e0abba-54e3-44e5-a9e7-81380f7f2de5" />
    <cim:IdentifiedObject.mRID>b1c3812c-0a10-4696-b492-f9aeab937f4a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4aa60976-0ace-490d-9024-cc7a507596d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8357986-bbfe-4493-8d4f-e44c298d5ed6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2be7b3e6-5e32-455b-b603-b116140079a5" />
    <cim:IdentifiedObject.mRID>4aa60976-0ace-490d-9024-cc7a507596d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1b44881-90c3-4e7f-96aa-277c31ad6043">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b034654-d772-4dca-91cf-41fc3e215a04" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a79ecf72-e60e-45ea-806f-98d60e2c76bd" />
    <cim:IdentifiedObject.mRID>c1b44881-90c3-4e7f-96aa-277c31ad6043</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3e4796b3-0d18-442c-acbe-1a670173d636">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b034654-d772-4dca-91cf-41fc3e215a04" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>3e4796b3-0d18-442c-acbe-1a670173d636</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5a5bf77b-0cc1-4708-8dc9-35e719b0104c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e14e52e7-a711-4017-b4a6-d792e17e95c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ebe5866-23c0-41bf-8572-ce40c2b6bcd3" />
    <cim:IdentifiedObject.mRID>5a5bf77b-0cc1-4708-8dc9-35e719b0104c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e2d1cf64-b8da-4dcc-bf31-6b419dc913bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e14e52e7-a711-4017-b4a6-d792e17e95c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>e2d1cf64-b8da-4dcc-bf31-6b419dc913bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ec370ae-a7ca-4820-99e0-e8613bab261b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_977843cb-9af2-4dfa-b315-289332ebb6db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>1ec370ae-a7ca-4820-99e0-e8613bab261b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e0207b1-e899-4dad-8ecb-7f1d473623da">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_977843cb-9af2-4dfa-b315-289332ebb6db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35fb6b39-2fc3-435c-b2da-d0d37a7bfe38" />
    <cim:IdentifiedObject.mRID>0e0207b1-e899-4dad-8ecb-7f1d473623da</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5cf335d7-8b8f-4c26-a214-2431a707f8c3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71d120a9-9342-4f7f-963e-60ba8e8b47de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bfb24a9-d8f6-4fc3-b953-c9c45c4e825b" />
    <cim:IdentifiedObject.mRID>5cf335d7-8b8f-4c26-a214-2431a707f8c3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3e80fff4-8b6a-46d4-9ee0-c6b4a6274e36">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71d120a9-9342-4f7f-963e-60ba8e8b47de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>3e80fff4-8b6a-46d4-9ee0-c6b4a6274e36</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3e8770a7-5296-47c2-8af6-1f8816e5d575">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33396253-5dd8-42fb-aaaf-0fc16919c139" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bfb24a9-d8f6-4fc3-b953-c9c45c4e825b" />
    <cim:IdentifiedObject.mRID>3e8770a7-5296-47c2-8af6-1f8816e5d575</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e6b6ad74-ae65-40c1-b465-84ef5fb87235">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33396253-5dd8-42fb-aaaf-0fc16919c139" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d61f7b8a-dd90-4d1a-8a52-d935a63d8444" />
    <cim:IdentifiedObject.mRID>e6b6ad74-ae65-40c1-b465-84ef5fb87235</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5bf798bb-bd8f-4288-991c-4c35fdb13e9a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9106db7-44a8-4e54-95e1-906bf1031322" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>5bf798bb-bd8f-4288-991c-4c35fdb13e9a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_54ff9912-950f-48f4-8f68-d40a833c11ca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9106db7-44a8-4e54-95e1-906bf1031322" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4ee756ae-e36f-466e-a050-e9a0dca5b420" />
    <cim:IdentifiedObject.mRID>54ff9912-950f-48f4-8f68-d40a833c11ca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d6617f09-db11-4fa9-9ab3-02e585702b25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afd63364-6eed-4a1d-b04b-f4ae6996f2ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a827b24-3c1d-47ab-8771-98ebb5e4cbef" />
    <cim:IdentifiedObject.mRID>d6617f09-db11-4fa9-9ab3-02e585702b25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_853f451f-c564-4c0d-bb8c-bcd89670573d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afd63364-6eed-4a1d-b04b-f4ae6996f2ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>853f451f-c564-4c0d-bb8c-bcd89670573d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e019a75-fdb7-4696-83d2-ebf1b0701b03">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c60454dd-b6c2-4579-b93c-52bfd7a80282" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>5e019a75-fdb7-4696-83d2-ebf1b0701b03</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d207d392-c560-46ed-a3b9-f9644cccbf11">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c60454dd-b6c2-4579-b93c-52bfd7a80282" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2be7b3e6-5e32-455b-b603-b116140079a5" />
    <cim:IdentifiedObject.mRID>d207d392-c560-46ed-a3b9-f9644cccbf11</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_12f19406-3933-4271-88fe-dbafe60e2ac8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_92d66c4c-0de0-934f-99d1-2af72c60e54d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd49bfa4-a01c-43be-82fb-f2119d1b42de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bff7780f-b643-4d49-9b2c-139b24c8e1c7" />
    <cim:IdentifiedObject.mRID>12f19406-3933-4271-88fe-dbafe60e2ac8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_92d66c4c-0de0-934f-99d1-2af72c60e54d">
    <cim:IdentifiedObject.name>18306</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>92d66c4c-0de0-934f-99d1-2af72c60e54d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2d0850f2-1385-4a43-9df5-d0d061d848af">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9fc5c26f-d7f9-1642-add8-4aa6635bcdf7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd49bfa4-a01c-43be-82fb-f2119d1b42de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4ee756ae-e36f-466e-a050-e9a0dca5b420" />
    <cim:IdentifiedObject.mRID>2d0850f2-1385-4a43-9df5-d0d061d848af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9fc5c26f-d7f9-1642-add8-4aa6635bcdf7">
    <cim:IdentifiedObject.name>18404</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9fc5c26f-d7f9-1642-add8-4aa6635bcdf7</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e20ad610-0985-4db2-946c-8bc5a5553d56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe060d07-5435-4322-b16c-e88ae6334e8c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>e20ad610-0985-4db2-946c-8bc5a5553d56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0441ea0a-2579-4593-b72d-b20962d8d281">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe060d07-5435-4322-b16c-e88ae6334e8c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e980114a-20cc-4d9f-822e-e3c305c232ee" />
    <cim:IdentifiedObject.mRID>0441ea0a-2579-4593-b72d-b20962d8d281</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9fedbbc9-38b2-45b6-b314-79851804daed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37805924-e07e-49c6-9748-9fd09a699e9a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>9fedbbc9-38b2-45b6-b314-79851804daed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28f04b3c-a5d7-40a8-a6e9-17041b75f2fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37805924-e07e-49c6-9748-9fd09a699e9a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f54c4cd-a25b-4b63-8fbd-90f1f0ce32c2" />
    <cim:IdentifiedObject.mRID>28f04b3c-a5d7-40a8-a6e9-17041b75f2fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0cabd996-c3ee-4d79-b0b4-0f2cb86c5a17">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9658ed43-7cf6-490d-97d1-941c7553fab9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>0cabd996-c3ee-4d79-b0b4-0f2cb86c5a17</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f21d0a95-3a88-42ab-8949-c033d233f4ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9658ed43-7cf6-490d-97d1-941c7553fab9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4b3486b-279b-4e6d-b3f8-2141fe95e8d0" />
    <cim:IdentifiedObject.mRID>f21d0a95-3a88-42ab-8949-c033d233f4ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_273b0752-f755-4780-a98f-460f96880d54">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2b5bd7d-9fda-4104-a73a-18f488f63aa8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14bf6af2-fcad-4c99-aaca-623a8ef1389f" />
    <cim:IdentifiedObject.mRID>273b0752-f755-4780-a98f-460f96880d54</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5724ad1-390c-4e67-a8c2-ab457029b6bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2b5bd7d-9fda-4104-a73a-18f488f63aa8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876b4838-60ca-4a7d-9b11-9c62529af71a" />
    <cim:IdentifiedObject.mRID>b5724ad1-390c-4e67-a8c2-ab457029b6bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96953d36-2d57-4226-ae44-69ed51a3f9c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04f6e0d0-f77e-40f0-8495-d44a28d5a7e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ba5db7a-52d7-49fa-b66c-291161666afe" />
    <cim:IdentifiedObject.mRID>96953d36-2d57-4226-ae44-69ed51a3f9c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e47ff40-30a8-4d0e-bfbe-c58edc605133">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04f6e0d0-f77e-40f0-8495-d44a28d5a7e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76d0976b-a9c4-43dc-b287-aa8844c4c554" />
    <cim:IdentifiedObject.mRID>2e47ff40-30a8-4d0e-bfbe-c58edc605133</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4978f3b8-28c4-40b3-92d7-1ae487c30d1c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14bb2661-559a-4f40-bb2f-b1bdd1cd5af0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_148798d0-e2cc-42c5-b901-91a0e7307cd0" />
    <cim:IdentifiedObject.mRID>4978f3b8-28c4-40b3-92d7-1ae487c30d1c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d75b7e4-63f5-4a83-9f19-6498a107d5ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14bb2661-559a-4f40-bb2f-b1bdd1cd5af0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>2d75b7e4-63f5-4a83-9f19-6498a107d5ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7b4aad57-129d-479a-859d-98a97895d5d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4441098f-d978-b043-b163-8d87ebbe77fa" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37b823e4-ffde-4e4b-a334-8db84362b454" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44d77c9-ff8c-4ed6-a680-4542371a0a2a" />
    <cim:IdentifiedObject.mRID>7b4aad57-129d-479a-859d-98a97895d5d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_4441098f-d978-b043-b163-8d87ebbe77fa">
    <cim:IdentifiedObject.name>11404</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>4441098f-d978-b043-b163-8d87ebbe77fa</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_5040785f-58fd-465b-ba3a-779c9df50d4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c17c68d3-f4e5-184b-84ab-8a8e9bcf84df" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37b823e4-ffde-4e4b-a334-8db84362b454" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1bc1601-f6d2-4ce6-a9c9-ac81ddbdc132" />
    <cim:IdentifiedObject.mRID>5040785f-58fd-465b-ba3a-779c9df50d4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c17c68d3-f4e5-184b-84ab-8a8e9bcf84df">
    <cim:IdentifiedObject.name>11503</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c17c68d3-f4e5-184b-84ab-8a8e9bcf84df</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_29b9fbc0-38b5-4369-8029-ff6583c71bf2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_220f4da2-f0a1-4f2c-8544-3121a8293f31" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8c7b67a-2e67-4024-8950-53d544204cb1" />
    <cim:IdentifiedObject.mRID>29b9fbc0-38b5-4369-8029-ff6583c71bf2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0b74e6b3-4f23-4d2d-a34a-42bc922e41bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_220f4da2-f0a1-4f2c-8544-3121a8293f31" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82327d81-f538-4e1d-a566-5e2a60aac00d" />
    <cim:IdentifiedObject.mRID>0b74e6b3-4f23-4d2d-a34a-42bc922e41bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4d641277-37f1-4708-b018-f546fc6ae63b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edb8c22d-cf8d-495a-a4bf-a7f2d37f091c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66985b32-befa-4f15-a064-2550c6c96dfc" />
    <cim:IdentifiedObject.mRID>4d641277-37f1-4708-b018-f546fc6ae63b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9e36d648-4344-47c7-a545-52ce622af97d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edb8c22d-cf8d-495a-a4bf-a7f2d37f091c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ba5db7a-52d7-49fa-b66c-291161666afe" />
    <cim:IdentifiedObject.mRID>9e36d648-4344-47c7-a545-52ce622af97d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9488178c-4231-4d50-b715-7efe6b5ce6bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf7df7d9-7b3a-43f5-8acc-ba84abfe4490" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>9488178c-4231-4d50-b715-7efe6b5ce6bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_59957b20-7f6b-4333-b6db-f32af1f81334">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf7df7d9-7b3a-43f5-8acc-ba84abfe4490" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bc3cd68-191d-46ed-8a20-e695dda895fc" />
    <cim:IdentifiedObject.mRID>59957b20-7f6b-4333-b6db-f32af1f81334</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05625f0f-db8f-4cf5-a904-5b51b514cf43">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9f20067-519e-448c-8917-6f479e519e4f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>05625f0f-db8f-4cf5-a904-5b51b514cf43</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51a4a3de-c9b8-4312-9847-83d69558023e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9f20067-519e-448c-8917-6f479e519e4f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f106cf6-5d7e-4a02-b407-feb96cfd1a73" />
    <cim:IdentifiedObject.mRID>51a4a3de-c9b8-4312-9847-83d69558023e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d018120-2bbe-4abf-ba21-27ffd7977ce9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b3c7783b-728d-4818-81fa-7596d792d02a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fbdd35f-ff6c-4065-b51a-effff96bab5c" />
    <cim:IdentifiedObject.mRID>5d018120-2bbe-4abf-ba21-27ffd7977ce9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6b6e801-1e29-4d9b-b6ec-98128b98bda5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b3c7783b-728d-4818-81fa-7596d792d02a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a79ecf72-e60e-45ea-806f-98d60e2c76bd" />
    <cim:IdentifiedObject.mRID>c6b6e801-1e29-4d9b-b6ec-98128b98bda5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_423f87cf-adbb-40c4-bc76-eea6e982bc69">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71a4d029-4e62-4b2f-bb28-76059271825d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8c7b67a-2e67-4024-8950-53d544204cb1" />
    <cim:IdentifiedObject.mRID>423f87cf-adbb-40c4-bc76-eea6e982bc69</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8020d886-ee6f-44e5-9fad-e0637c92315b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71a4d029-4e62-4b2f-bb28-76059271825d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>8020d886-ee6f-44e5-9fad-e0637c92315b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d47bee4d-84b6-432c-803e-a29660bc3bcb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5948cd53-8640-4211-906f-80ff58f99bab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14bf6af2-fcad-4c99-aaca-623a8ef1389f" />
    <cim:IdentifiedObject.mRID>d47bee4d-84b6-432c-803e-a29660bc3bcb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8bd2bfe9-54d1-4421-939a-60b9907840e2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5948cd53-8640-4211-906f-80ff58f99bab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_590fb1af-fa90-41c1-b7c4-53e92f977f07" />
    <cim:IdentifiedObject.mRID>8bd2bfe9-54d1-4421-939a-60b9907840e2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2239895c-67ea-4778-9f72-ca30b6a1cd59">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_46d36bb6-6413-4f18-ad99-b52ac8b85a40" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_babe5126-4205-4656-bb2d-af2092264a90" />
    <cim:IdentifiedObject.mRID>2239895c-67ea-4778-9f72-ca30b6a1cd59</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8a30271a-8d42-467f-9698-0ed5da3697dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_46d36bb6-6413-4f18-ad99-b52ac8b85a40" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_918f6ddb-edad-4980-a691-4dee7648c05a" />
    <cim:IdentifiedObject.mRID>8a30271a-8d42-467f-9698-0ed5da3697dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7377ea49-9048-41cf-accb-35ac107187b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5587e305-13d0-4378-9e36-ebfb81da64ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ebe5866-23c0-41bf-8572-ce40c2b6bcd3" />
    <cim:IdentifiedObject.mRID>7377ea49-9048-41cf-accb-35ac107187b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28079352-cd36-4169-99c9-9dd286d49cf7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5587e305-13d0-4378-9e36-ebfb81da64ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25675c40-10fa-4a83-9f8c-7379ac9e0729" />
    <cim:IdentifiedObject.mRID>28079352-cd36-4169-99c9-9dd286d49cf7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_822c2918-e10b-48df-8f2a-e106b06341af">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3ffdf77-5da2-4028-965f-077b3e338b11" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>822c2918-e10b-48df-8f2a-e106b06341af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bd2c572b-da52-4093-a128-c5e75fb9d245">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3ffdf77-5da2-4028-965f-077b3e338b11" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5851ed0-739c-4e08-a8c2-b4d8822dab12" />
    <cim:IdentifiedObject.mRID>bd2c572b-da52-4093-a128-c5e75fb9d245</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c6dd56c-29cb-4990-864e-c088a12f8195">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f249ec3c-b71d-470b-a369-2cf8fb3fe307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2314a8e2-0e03-49da-88e7-e911c1f5680c" />
    <cim:IdentifiedObject.mRID>3c6dd56c-29cb-4990-864e-c088a12f8195</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_872ea5f6-5fed-4822-a6ab-f7eb79cf0a2e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f249ec3c-b71d-470b-a369-2cf8fb3fe307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_953d0a8b-070c-4fa8-a18e-aee905dcb7c0" />
    <cim:IdentifiedObject.mRID>872ea5f6-5fed-4822-a6ab-f7eb79cf0a2e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e657eeae-dfa7-4403-a7c6-84b17210bcc7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5241f7de-8c56-4a81-b557-9f68211e4067" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_953d0a8b-070c-4fa8-a18e-aee905dcb7c0" />
    <cim:IdentifiedObject.mRID>e657eeae-dfa7-4403-a7c6-84b17210bcc7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a24b1334-b498-426a-b25f-484c2acf3e1b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5241f7de-8c56-4a81-b557-9f68211e4067" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe2443bb-5f26-479b-b887-9b2cad3826d4" />
    <cim:IdentifiedObject.mRID>a24b1334-b498-426a-b25f-484c2acf3e1b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28909d85-fcc4-4557-9170-b589fd98ac51">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c0198a6-79d2-4b8b-88a4-1e301e8f2580" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5714428-4d9b-456f-8212-f48a5e54d52b" />
    <cim:IdentifiedObject.mRID>28909d85-fcc4-4557-9170-b589fd98ac51</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc39f964-7c74-40b9-8034-b54295bda734">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c0198a6-79d2-4b8b-88a4-1e301e8f2580" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>dc39f964-7c74-40b9-8034-b54295bda734</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e8bad11-6065-4da9-8044-f59f0b7202c4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9530099e-1f11-41db-aa31-d9df0648092e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0133ad17-555f-4dbc-b226-68bf6c6be1a4" />
    <cim:IdentifiedObject.mRID>2e8bad11-6065-4da9-8044-f59f0b7202c4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_923c9261-4667-497e-9d9c-f650bfb72645">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9530099e-1f11-41db-aa31-d9df0648092e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>923c9261-4667-497e-9d9c-f650bfb72645</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6c1575c6-b3c9-4630-b8d9-8d2f72534daa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ada8406-c889-4b7f-a815-4d3382aea33c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>6c1575c6-b3c9-4630-b8d9-8d2f72534daa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2000b960-a1e7-402c-b5b1-1b1ee53a9c62">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ada8406-c889-4b7f-a815-4d3382aea33c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bfb24a9-d8f6-4fc3-b953-c9c45c4e825b" />
    <cim:IdentifiedObject.mRID>2000b960-a1e7-402c-b5b1-1b1ee53a9c62</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_50049375-2ef8-4fff-a45a-5a5c02a3c536">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6916e461-8b40-4973-9a7d-388670567f14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>50049375-2ef8-4fff-a45a-5a5c02a3c536</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c271cdc2-a35e-4dbb-b0e3-6568008948e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6916e461-8b40-4973-9a7d-388670567f14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9d8a8b-1fd8-4f5f-a69d-368b4ec5157f" />
    <cim:IdentifiedObject.mRID>c271cdc2-a35e-4dbb-b0e3-6568008948e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d16ba42a-4d2c-497c-9ff4-a4297bbdcedc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7cd8aab8-3fc3-44d3-9e94-9badf9be1fce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>d16ba42a-4d2c-497c-9ff4-a4297bbdcedc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2091d5c2-7425-4f2c-b4f6-8657a7eb718a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7cd8aab8-3fc3-44d3-9e94-9badf9be1fce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5851ed0-739c-4e08-a8c2-b4d8822dab12" />
    <cim:IdentifiedObject.mRID>2091d5c2-7425-4f2c-b4f6-8657a7eb718a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_08ae716b-7515-4ff6-8294-a8921abe0d49">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06d7922f-dc62-4768-84a0-11827888b43e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>08ae716b-7515-4ff6-8294-a8921abe0d49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56d2032e-32cc-4692-bf85-3addcffc4a78">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06d7922f-dc62-4768-84a0-11827888b43e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_148798d0-e2cc-42c5-b901-91a0e7307cd0" />
    <cim:IdentifiedObject.mRID>56d2032e-32cc-4692-bf85-3addcffc4a78</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fac09380-2636-4c6b-9988-d111e3b05e7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ad3d1b7-b875-4405-b9ee-ce1efffe816f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>fac09380-2636-4c6b-9988-d111e3b05e7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5e23b2f-95e8-41d2-a0f7-723d31d4e99b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ad3d1b7-b875-4405-b9ee-ce1efffe816f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bc3cd68-191d-46ed-8a20-e695dda895fc" />
    <cim:IdentifiedObject.mRID>b5e23b2f-95e8-41d2-a0f7-723d31d4e99b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c7802e00-4fa0-4df0-8f5c-365bc0375e11">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3a64203-0656-4eb9-b0c3-75c7fd5294f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ccb59752-1922-4f1d-96d4-7ed06bb9f4ca" />
    <cim:IdentifiedObject.mRID>c7802e00-4fa0-4df0-8f5c-365bc0375e11</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b511808-b4c8-44de-9386-2909b0b87916">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3a64203-0656-4eb9-b0c3-75c7fd5294f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_184c5696-320e-4d1b-9012-b5e49b7af951" />
    <cim:IdentifiedObject.mRID>4b511808-b4c8-44de-9386-2909b0b87916</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e928ac9e-b2f6-4539-a01f-91fb02bf5abd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a125889-f70c-40f9-864b-0c02edbe48d2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>e928ac9e-b2f6-4539-a01f-91fb02bf5abd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8aad5eca-a751-4b9e-8b7f-2e2a79c661eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a125889-f70c-40f9-864b-0c02edbe48d2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a79ecf72-e60e-45ea-806f-98d60e2c76bd" />
    <cim:IdentifiedObject.mRID>8aad5eca-a751-4b9e-8b7f-2e2a79c661eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_759f5e9d-4781-401e-a3f0-9baa32646bbf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e8f1fe2-41f3-4696-a37a-3a7094b215c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8727576f-f4c6-4438-83a2-aca2657128f8" />
    <cim:IdentifiedObject.mRID>759f5e9d-4781-401e-a3f0-9baa32646bbf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d10d2131-a974-45e3-b5aa-f06880470143">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e8f1fe2-41f3-4696-a37a-3a7094b215c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a827b24-3c1d-47ab-8771-98ebb5e4cbef" />
    <cim:IdentifiedObject.mRID>d10d2131-a974-45e3-b5aa-f06880470143</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c852e47e-3caf-4773-afd4-c6fa7b777052">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6df07b23-7ff9-4b06-8a0a-9a1e7f15ad3a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82327d81-f538-4e1d-a566-5e2a60aac00d" />
    <cim:IdentifiedObject.mRID>c852e47e-3caf-4773-afd4-c6fa7b777052</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1e5fc90f-03fd-429e-9ee6-a0831467f722">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6df07b23-7ff9-4b06-8a0a-9a1e7f15ad3a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>1e5fc90f-03fd-429e-9ee6-a0831467f722</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de3200e4-2193-423a-8be4-c7dcb2cd918c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca20a56c-f734-4744-ba1b-29c2ffb78978" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1bc1601-f6d2-4ce6-a9c9-ac81ddbdc132" />
    <cim:IdentifiedObject.mRID>de3200e4-2193-423a-8be4-c7dcb2cd918c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f5ee79b-409d-44bd-b113-6b1acf237c10">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca20a56c-f734-4744-ba1b-29c2ffb78978" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fea331cc-d29f-481e-9293-63d2c6c5b87c" />
    <cim:IdentifiedObject.mRID>9f5ee79b-409d-44bd-b113-6b1acf237c10</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc85cfae-dff2-4307-8f1d-98fea1c94efe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f11b0ad7-c627-459d-827e-875b543b0079" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>fc85cfae-dff2-4307-8f1d-98fea1c94efe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b662852-5c8b-4697-ab8b-15b0f9c674f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f11b0ad7-c627-459d-827e-875b543b0079" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4aacaab-9ff7-474a-9936-ae6eabd1734d" />
    <cim:IdentifiedObject.mRID>6b662852-5c8b-4697-ab8b-15b0f9c674f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d02b477c-a0ef-4475-999a-8ad8a0830bdb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87cd2b4a-5258-42d0-9b52-c57407dc8ae2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26682b1a-715f-4499-ad01-df25e4f8bfd8" />
    <cim:IdentifiedObject.mRID>d02b477c-a0ef-4475-999a-8ad8a0830bdb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b39c8ed7-0672-473e-adf0-41bf02beb74e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87cd2b4a-5258-42d0-9b52-c57407dc8ae2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>b39c8ed7-0672-473e-adf0-41bf02beb74e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9940c825-e118-4cf9-b19f-275b8455a4d0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f88c0c6e-4590-4c70-b3dc-577a9d2b410b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1195b9ff-34e3-4adf-b52a-2da6456c7441" />
    <cim:IdentifiedObject.mRID>9940c825-e118-4cf9-b19f-275b8455a4d0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fc2625a-145b-49bd-995b-1183b4b464b3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f88c0c6e-4590-4c70-b3dc-577a9d2b410b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3907ce68-249b-4f73-9600-055070e5bb79" />
    <cim:IdentifiedObject.mRID>8fc2625a-145b-49bd-995b-1183b4b464b3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eb6e6846-56a6-400a-8786-84d8e32eba29">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3be4aa17-b160-4433-95ba-082f470aed14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_184c5696-320e-4d1b-9012-b5e49b7af951" />
    <cim:IdentifiedObject.mRID>eb6e6846-56a6-400a-8786-84d8e32eba29</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e3730ce-4e01-4bac-8d9c-95cce717da41">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3be4aa17-b160-4433-95ba-082f470aed14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef895fa2-1d1d-4590-80e5-f242e75a0e7d" />
    <cim:IdentifiedObject.mRID>4e3730ce-4e01-4bac-8d9c-95cce717da41</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc6c203e-a466-4cbb-8eea-b68901e35671">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f9b2218-48be-4036-8188-80e01840ca82" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_995edece-0ff1-40a4-8b54-38bb674d49d3" />
    <cim:IdentifiedObject.mRID>fc6c203e-a466-4cbb-8eea-b68901e35671</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bcac4491-8a8f-4048-9ebc-adcb5cc1178d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fb29b2a-6e02-44de-912c-6afccd93aa17" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>bcac4491-8a8f-4048-9ebc-adcb5cc1178d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aacc8838-8c72-45de-917b-e94954916512">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fb29b2a-6e02-44de-912c-6afccd93aa17" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8511f376-01c3-4ca0-b6e1-768b29da212f" />
    <cim:IdentifiedObject.mRID>aacc8838-8c72-45de-917b-e94954916512</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_42f1bb92-244e-49c3-b0ae-517b4a1099e2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96302643-12a2-4052-9e0e-a429923b0ceb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>42f1bb92-244e-49c3-b0ae-517b4a1099e2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_808af630-6d8e-45ac-bf68-aae2c3f122f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96302643-12a2-4052-9e0e-a429923b0ceb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_708e81e9-e17c-4e77-9873-826c2d31a4de" />
    <cim:IdentifiedObject.mRID>808af630-6d8e-45ac-bf68-aae2c3f122f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6881d67-f143-4451-8746-92c8a347eae0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_05621945-4f25-47aa-ab7f-60d16e4d03c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df01f62b-6bd0-4520-aa12-3141e7463391" />
    <cim:IdentifiedObject.mRID>c6881d67-f143-4451-8746-92c8a347eae0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36af22c9-caf9-496c-965c-10fac1986215">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_05621945-4f25-47aa-ab7f-60d16e4d03c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4aacaab-9ff7-474a-9936-ae6eabd1734d" />
    <cim:IdentifiedObject.mRID>36af22c9-caf9-496c-965c-10fac1986215</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f2e3b671-2719-493e-8300-3375fcda319d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28c08388-0843-4fdb-b31b-868bd7763386" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>f2e3b671-2719-493e-8300-3375fcda319d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_699eca29-d3d2-45a4-9410-64ca19b1f634">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28c08388-0843-4fdb-b31b-868bd7763386" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed4b3df3-ee73-4e6b-9d57-e3d336b0819f" />
    <cim:IdentifiedObject.mRID>699eca29-d3d2-45a4-9410-64ca19b1f634</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a2db2e9-9eec-4a67-a7b6-e55f53637c16">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b1f02da-b27b-49ad-abad-a8c9481a9016" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>0a2db2e9-9eec-4a67-a7b6-e55f53637c16</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b3e6631-a045-4c0d-95ce-b240f0adb521">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b1f02da-b27b-49ad-abad-a8c9481a9016" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ccb59752-1922-4f1d-96d4-7ed06bb9f4ca" />
    <cim:IdentifiedObject.mRID>6b3e6631-a045-4c0d-95ce-b240f0adb521</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_108a2b5e-92d4-4a20-9175-340c6824f34c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db216df7-9e31-4bf0-8d29-cbc3378a52ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_595b4145-3875-4dee-9e84-98508aa7266c" />
    <cim:IdentifiedObject.mRID>108a2b5e-92d4-4a20-9175-340c6824f34c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ccd2b5f-9777-494b-8361-96afc2726368">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db216df7-9e31-4bf0-8d29-cbc3378a52ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b13ad62a-cec0-44e2-a324-54e1cb2c486a" />
    <cim:IdentifiedObject.mRID>2ccd2b5f-9777-494b-8361-96afc2726368</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_80dfe3fb-7079-4ef9-ad2c-9e8f5f1f1f13">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e7dac14-bbcd-40df-9a1b-1844036956c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35e6621d-46e0-4ae7-94ea-cb24956ef0a8" />
    <cim:IdentifiedObject.mRID>80dfe3fb-7079-4ef9-ad2c-9e8f5f1f1f13</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86055bf8-1fd7-411e-953c-808885030dda">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e7dac14-bbcd-40df-9a1b-1844036956c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed4b3df3-ee73-4e6b-9d57-e3d336b0819f" />
    <cim:IdentifiedObject.mRID>86055bf8-1fd7-411e-953c-808885030dda</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3df92155-9c50-4063-80b7-6e8a18be2a72">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_833f98fa-6c9a-4b03-8846-33020b4162b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87333f09-66c6-408a-ab5b-b252e31d2ade" />
    <cim:IdentifiedObject.mRID>3df92155-9c50-4063-80b7-6e8a18be2a72</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a6aa2d6-4a6f-40bf-9d94-73e185e68a2d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92706dfe-84d4-417a-8c80-44b826752107" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>3a6aa2d6-4a6f-40bf-9d94-73e185e68a2d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b43348f8-f1d9-4179-92fc-c8a1dbb98419">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92706dfe-84d4-417a-8c80-44b826752107" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82327d81-f538-4e1d-a566-5e2a60aac00d" />
    <cim:IdentifiedObject.mRID>b43348f8-f1d9-4179-92fc-c8a1dbb98419</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_48cb520a-e5ef-4ac1-8c39-7f3a40434b53">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_b66d7656-74dd-9446-98bd-debf934f9be9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3006553-de90-49f1-909b-016c0bdbf47d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_63b4c6db-e048-4f9a-a883-946154c2a079" />
    <cim:IdentifiedObject.mRID>48cb520a-e5ef-4ac1-8c39-7f3a40434b53</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_b66d7656-74dd-9446-98bd-debf934f9be9">
    <cim:IdentifiedObject.name>18504</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>b66d7656-74dd-9446-98bd-debf934f9be9</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9d5e67dd-f6c9-4a11-8c27-3d08c25c3032">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e9c1946c-aecc-4f49-a477-1646b08d09b1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3006553-de90-49f1-909b-016c0bdbf47d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8511f376-01c3-4ca0-b6e1-768b29da212f" />
    <cim:IdentifiedObject.mRID>9d5e67dd-f6c9-4a11-8c27-3d08c25c3032</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e9c1946c-aecc-4f49-a477-1646b08d09b1">
    <cim:IdentifiedObject.name>18305</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e9c1946c-aecc-4f49-a477-1646b08d09b1</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_8ce667b1-aeae-446a-938d-9d3756c64ed7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a929f3e-61e8-4fde-ba45-411926e8bae8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_148798d0-e2cc-42c5-b901-91a0e7307cd0" />
    <cim:IdentifiedObject.mRID>8ce667b1-aeae-446a-938d-9d3756c64ed7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58627d95-b6d7-4e30-8de6-9def4ef76365">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a929f3e-61e8-4fde-ba45-411926e8bae8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fecaf381-5759-455f-bf16-0bd2b5c66820" />
    <cim:IdentifiedObject.mRID>58627d95-b6d7-4e30-8de6-9def4ef76365</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1e355924-9f9d-4225-8bc6-7ed9cbf90448">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb111b90-f473-4a28-9ac4-6ef79b2162c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef895fa2-1d1d-4590-80e5-f242e75a0e7d" />
    <cim:IdentifiedObject.mRID>1e355924-9f9d-4225-8bc6-7ed9cbf90448</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da3e5ffe-b2ec-4190-a02b-37117a93c0eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb111b90-f473-4a28-9ac4-6ef79b2162c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>da3e5ffe-b2ec-4190-a02b-37117a93c0eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fb98067-019c-4bfa-b1cf-954c01e051ec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ba49d45-7bcb-4882-80de-b191795a03f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0290dbe0-686b-4888-9ccb-0650d6796e26" />
    <cim:IdentifiedObject.mRID>6fb98067-019c-4bfa-b1cf-954c01e051ec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a97d8657-6ca8-445a-a1b1-0b56ff63d51b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ba49d45-7bcb-4882-80de-b191795a03f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_995edece-0ff1-40a4-8b54-38bb674d49d3" />
    <cim:IdentifiedObject.mRID>a97d8657-6ca8-445a-a1b1-0b56ff63d51b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e09c11da-36f8-4b5e-be27-89d658d63d45">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecd3126a-2a88-425b-9e23-c886a4b58fa0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_137612cc-94eb-43b4-9e32-9e5e887df55c" />
    <cim:IdentifiedObject.mRID>e09c11da-36f8-4b5e-be27-89d658d63d45</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d56413a7-0e54-4f34-90f8-c086a525014b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecd3126a-2a88-425b-9e23-c886a4b58fa0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_857156fb-792c-4753-be87-a261fdf622b0" />
    <cim:IdentifiedObject.mRID>d56413a7-0e54-4f34-90f8-c086a525014b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9eab9076-f88d-4fc9-88df-01df7021c2cc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7be3fdcf-adc8-442a-a705-0b32167f2796" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_708e81e9-e17c-4e77-9873-826c2d31a4de" />
    <cim:IdentifiedObject.mRID>9eab9076-f88d-4fc9-88df-01df7021c2cc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2834cd6b-ba1a-49d7-ac24-b452a34d8693">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7be3fdcf-adc8-442a-a705-0b32167f2796" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>2834cd6b-ba1a-49d7-ac24-b452a34d8693</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ca240a7-3bee-451a-a07d-ab3ca48b8f56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fa3a6f0-c973-4c18-8385-9be181c4e1da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>0ca240a7-3bee-451a-a07d-ab3ca48b8f56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de8085dd-e976-45f6-b795-f20be8194316">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fa3a6f0-c973-4c18-8385-9be181c4e1da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a827b24-3c1d-47ab-8771-98ebb5e4cbef" />
    <cim:IdentifiedObject.mRID>de8085dd-e976-45f6-b795-f20be8194316</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f383653-2032-463c-8c8d-85e214ba63b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b563f09-4dc5-4da8-8013-2b1030c8f5a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d61f7b8a-dd90-4d1a-8a52-d935a63d8444" />
    <cim:IdentifiedObject.mRID>9f383653-2032-463c-8c8d-85e214ba63b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fabb32cc-a858-415d-8d87-03114cd201bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b563f09-4dc5-4da8-8013-2b1030c8f5a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1376b749-f596-4802-ab0b-1e4b9997f498" />
    <cim:IdentifiedObject.mRID>fabb32cc-a858-415d-8d87-03114cd201bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f23970ae-966b-4f52-ae38-12add748e30e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12a9912b-1bc0-488b-a706-f6362dc7370b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8364a91-b76b-4e70-aeed-52301f57577b" />
    <cim:IdentifiedObject.mRID>f23970ae-966b-4f52-ae38-12add748e30e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14041b64-bf84-4d9d-b8b8-044a88a21bcd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12a9912b-1bc0-488b-a706-f6362dc7370b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b93ccb3-4a89-4215-bf6f-49aae41950e8" />
    <cim:IdentifiedObject.mRID>14041b64-bf84-4d9d-b8b8-044a88a21bcd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7407ee69-6fe2-4f38-846b-c3d3c2ccca87">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b393988-41a6-4dad-8521-a85e1d55d52a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88a292ce-fa22-483f-a241-1414e06ad0a7" />
    <cim:IdentifiedObject.mRID>7407ee69-6fe2-4f38-846b-c3d3c2ccca87</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f364b039-4353-43d3-b52c-7d290c082a7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b393988-41a6-4dad-8521-a85e1d55d52a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76d0976b-a9c4-43dc-b287-aa8844c4c554" />
    <cim:IdentifiedObject.mRID>f364b039-4353-43d3-b52c-7d290c082a7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_12594400-1a64-4292-a6ce-d2c458934ddf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d06d2b07-4419-4fc4-8e1a-3689b3467318" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fecaf381-5759-455f-bf16-0bd2b5c66820" />
    <cim:IdentifiedObject.mRID>12594400-1a64-4292-a6ce-d2c458934ddf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_701c8d8a-a616-43fc-b6cb-a110b7a84f46">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d06d2b07-4419-4fc4-8e1a-3689b3467318" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>701c8d8a-a616-43fc-b6cb-a110b7a84f46</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f12420f-032e-41af-9f03-c85f9c34f54a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a76e872-9883-40b0-b37a-a60b141c7114" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_babe5126-4205-4656-bb2d-af2092264a90" />
    <cim:IdentifiedObject.mRID>7f12420f-032e-41af-9f03-c85f9c34f54a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2bf394da-5e17-41ba-86b3-0a9ad3f9503e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6fed60b3-7c2c-1742-bffa-41cd49251b0e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a33cec2-49b6-44df-8286-10a92377c58e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f1e1e36-c699-4ef3-b437-05106701aa6b" />
    <cim:IdentifiedObject.mRID>2bf394da-5e17-41ba-86b3-0a9ad3f9503e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6fed60b3-7c2c-1742-bffa-41cd49251b0e">
    <cim:IdentifiedObject.name>11504</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6fed60b3-7c2c-1742-bffa-41cd49251b0e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_82f0930f-e8c5-412d-a82d-ab1ca790477f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_160c75d0-8614-4f44-bc18-c029fe4bbc53" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a33cec2-49b6-44df-8286-10a92377c58e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14bf6af2-fcad-4c99-aaca-623a8ef1389f" />
    <cim:IdentifiedObject.mRID>82f0930f-e8c5-412d-a82d-ab1ca790477f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_160c75d0-8614-4f44-bc18-c029fe4bbc53">
    <cim:IdentifiedObject.name>11405</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>160c75d0-8614-4f44-bc18-c029fe4bbc53</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7a57d386-d4ba-4053-85b7-d8311836e007">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acd732dd-663c-4b48-a75a-316c0e8eccb3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0290dbe0-686b-4888-9ccb-0650d6796e26" />
    <cim:IdentifiedObject.mRID>7a57d386-d4ba-4053-85b7-d8311836e007</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c440c663-2771-40c5-bdcd-650f08594f3f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acd732dd-663c-4b48-a75a-316c0e8eccb3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5851ed0-739c-4e08-a8c2-b4d8822dab12" />
    <cim:IdentifiedObject.mRID>c440c663-2771-40c5-bdcd-650f08594f3f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5012d539-96db-4b9a-b3df-d11bb619b59e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d541b870-1251-42e8-8510-3a1fc092663d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8364a91-b76b-4e70-aeed-52301f57577b" />
    <cim:IdentifiedObject.mRID>5012d539-96db-4b9a-b3df-d11bb619b59e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044bdd9c-6f84-4303-bfcd-d5cef979b3ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d541b870-1251-42e8-8510-3a1fc092663d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bff7780f-b643-4d49-9b2c-139b24c8e1c7" />
    <cim:IdentifiedObject.mRID>044bdd9c-6f84-4303-bfcd-d5cef979b3ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_74e1006b-cad1-432b-8e9b-e7c5939295b4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b45b7de-26a5-462a-9c88-e48d02c6c1b0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>74e1006b-cad1-432b-8e9b-e7c5939295b4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e28acc77-a994-4f6c-8fc1-548ba138265c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b45b7de-26a5-462a-9c88-e48d02c6c1b0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f3c600c-fc17-4986-b4a1-7f2e1df020cb" />
    <cim:IdentifiedObject.mRID>e28acc77-a994-4f6c-8fc1-548ba138265c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9cc5b874-bce2-49d4-99f0-3548fc51939c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0b50a1a-d117-4362-813c-944aeccf3322" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876b4838-60ca-4a7d-9b11-9c62529af71a" />
    <cim:IdentifiedObject.mRID>9cc5b874-bce2-49d4-99f0-3548fc51939c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e2185da3-94fa-4543-804a-9b6df99daac2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0b50a1a-d117-4362-813c-944aeccf3322" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44d77c9-ff8c-4ed6-a680-4542371a0a2a" />
    <cim:IdentifiedObject.mRID>e2185da3-94fa-4543-804a-9b6df99daac2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ffc9955b-bb91-46f1-86a5-be73ba5bd3a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a4998250-cf17-4838-aba7-7795159b1337" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8e1bf17-99e5-4ddf-9c6c-92cc1470c84a" />
    <cim:IdentifiedObject.mRID>ffc9955b-bb91-46f1-86a5-be73ba5bd3a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8771cca9-359b-4d2d-ab86-aa454cd4788b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a4998250-cf17-4838-aba7-7795159b1337" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26682b1a-715f-4499-ad01-df25e4f8bfd8" />
    <cim:IdentifiedObject.mRID>8771cca9-359b-4d2d-ab86-aa454cd4788b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a95bd2fc-3919-4ce2-bada-841d41688ade">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58938716-7fc0-4c29-9eb4-b89bf97ca5d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>a95bd2fc-3919-4ce2-bada-841d41688ade</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca8e8fea-134b-4b35-96b0-c4759b429caf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58938716-7fc0-4c29-9eb4-b89bf97ca5d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ccb59752-1922-4f1d-96d4-7ed06bb9f4ca" />
    <cim:IdentifiedObject.mRID>ca8e8fea-134b-4b35-96b0-c4759b429caf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_94d3c8d1-8425-45b3-8055-1cbc1eb9b3b4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b65f2cd-36a3-4f2d-b82b-afa89f979005" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35e6621d-46e0-4ae7-94ea-cb24956ef0a8" />
    <cim:IdentifiedObject.mRID>94d3c8d1-8425-45b3-8055-1cbc1eb9b3b4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fb4d1a6-e9a5-4017-96bc-dabf739e6744">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b65f2cd-36a3-4f2d-b82b-afa89f979005" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f54c4cd-a25b-4b63-8fbd-90f1f0ce32c2" />
    <cim:IdentifiedObject.mRID>6fb4d1a6-e9a5-4017-96bc-dabf739e6744</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dfebc995-2f9f-4be9-b754-a3586f3a3c73">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a15a8ebe-3a7b-47d4-a773-d11ed474db63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>dfebc995-2f9f-4be9-b754-a3586f3a3c73</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88fa5b12-64a3-4989-9875-daec4d0b0675">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a15a8ebe-3a7b-47d4-a773-d11ed474db63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e980114a-20cc-4d9f-822e-e3c305c232ee" />
    <cim:IdentifiedObject.mRID>88fa5b12-64a3-4989-9875-daec4d0b0675</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eec2df9c-e3f0-40f1-b4f0-f65fa1fd4194">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8332220-254a-4065-a705-7293b5b80f04" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25675c40-10fa-4a83-9f8c-7379ac9e0729" />
    <cim:IdentifiedObject.mRID>eec2df9c-e3f0-40f1-b4f0-f65fa1fd4194</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4684c55e-b274-40de-9331-e1ceab310035">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8332220-254a-4065-a705-7293b5b80f04" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8511f376-01c3-4ca0-b6e1-768b29da212f" />
    <cim:IdentifiedObject.mRID>4684c55e-b274-40de-9331-e1ceab310035</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1100f60-420d-4148-81c9-fbb2dffbea60">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ad2a12d8-5b45-4e94-bedd-7c50d447f708" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2314a8e2-0e03-49da-88e7-e911c1f5680c" />
    <cim:IdentifiedObject.mRID>c1100f60-420d-4148-81c9-fbb2dffbea60</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3f8acf69-474f-4f9f-9f1c-66590c29586b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ad2a12d8-5b45-4e94-bedd-7c50d447f708" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>3f8acf69-474f-4f9f-9f1c-66590c29586b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_24b0f970-4e78-4359-93b5-101c79863290">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66bff9c3-43a1-4c06-b080-569d9a630b4b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3907ce68-249b-4f73-9600-055070e5bb79" />
    <cim:IdentifiedObject.mRID>24b0f970-4e78-4359-93b5-101c79863290</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a04bad9f-97c1-4779-bdfb-10dd092e73dc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66bff9c3-43a1-4c06-b080-569d9a630b4b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>a04bad9f-97c1-4779-bdfb-10dd092e73dc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0bbdce9-cbb8-4ae3-badb-c4726bdc6221">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ebdbabd-9f8a-42c0-a78a-e20d071688c9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>b0bbdce9-cbb8-4ae3-badb-c4726bdc6221</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cdf72ab0-ef71-44af-9542-5887374b0861">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ebdbabd-9f8a-42c0-a78a-e20d071688c9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f106cf6-5d7e-4a02-b407-feb96cfd1a73" />
    <cim:IdentifiedObject.mRID>cdf72ab0-ef71-44af-9542-5887374b0861</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5932ffcc-9ef1-4ae8-9c0d-dbcab62bab95">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afd25243-e75a-4fd6-8086-6d4a4b539deb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>5932ffcc-9ef1-4ae8-9c0d-dbcab62bab95</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3b1e151c-b63f-4a6f-a6d7-f0b512e8b739">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afd25243-e75a-4fd6-8086-6d4a4b539deb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a66568b2-30e5-44f6-b0c0-13889e0c9a0d" />
    <cim:IdentifiedObject.mRID>3b1e151c-b63f-4a6f-a6d7-f0b512e8b739</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e07e8b4-feb4-4960-9928-43a1bd2e37ba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6295da9-b4d3-4386-88a2-47dab6d23f14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44d77c9-ff8c-4ed6-a680-4542371a0a2a" />
    <cim:IdentifiedObject.mRID>5e07e8b4-feb4-4960-9928-43a1bd2e37ba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2a0a3b0e-e871-4660-b2ec-d094e582dc22">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6295da9-b4d3-4386-88a2-47dab6d23f14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae557828-8133-4785-81bd-ede1dd7e47aa" />
    <cim:IdentifiedObject.mRID>2a0a3b0e-e871-4660-b2ec-d094e582dc22</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d2ae754b-aa33-45d1-a779-f42b77d9da79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70a8caea-2307-4a14-aaba-590637aa2569" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>d2ae754b-aa33-45d1-a779-f42b77d9da79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2c50ebd6-6296-4cd2-962c-3710a56ca5ca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70a8caea-2307-4a14-aaba-590637aa2569" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4aacaab-9ff7-474a-9936-ae6eabd1734d" />
    <cim:IdentifiedObject.mRID>2c50ebd6-6296-4cd2-962c-3710a56ca5ca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c09cd718-41c5-4930-a656-8f949a4c616c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c85e0eb2-9726-42a0-ba0b-7c48a3f48863" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e45df24c-9a57-4ee7-a17a-173fd320a774" />
    <cim:IdentifiedObject.mRID>c09cd718-41c5-4930-a656-8f949a4c616c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1104c728-bbe0-4e74-905e-50694ccfed9a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c85e0eb2-9726-42a0-ba0b-7c48a3f48863" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_918f6ddb-edad-4980-a691-4dee7648c05a" />
    <cim:IdentifiedObject.mRID>1104c728-bbe0-4e74-905e-50694ccfed9a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe010091-a399-4fd7-8e35-f808d83dcc16">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbf964ad-b56a-4a49-a495-934893f09377" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>fe010091-a399-4fd7-8e35-f808d83dcc16</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b9cd8be6-54e0-4d37-90e8-dceb0ed1cd2e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbf964ad-b56a-4a49-a495-934893f09377" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e45df24c-9a57-4ee7-a17a-173fd320a774" />
    <cim:IdentifiedObject.mRID>b9cd8be6-54e0-4d37-90e8-dceb0ed1cd2e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ee146e3-abd8-4344-9cd3-c9fac99e8538">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c47399bb-af70-401a-a778-8cdc05bf416d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>2ee146e3-abd8-4344-9cd3-c9fac99e8538</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_41015eb9-fce5-4afd-8584-221f910bd0b7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c47399bb-af70-401a-a778-8cdc05bf416d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_995edece-0ff1-40a4-8b54-38bb674d49d3" />
    <cim:IdentifiedObject.mRID>41015eb9-fce5-4afd-8584-221f910bd0b7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e35aa59-9f71-4281-9e0f-b4b4b1471fc2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33473134-c1cf-419f-b8e2-0d6a5d0ff7a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae557828-8133-4785-81bd-ede1dd7e47aa" />
    <cim:IdentifiedObject.mRID>5e35aa59-9f71-4281-9e0f-b4b4b1471fc2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc5be6b3-2119-4752-a5dc-493cfac36c5b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33473134-c1cf-419f-b8e2-0d6a5d0ff7a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bc3cd68-191d-46ed-8a20-e695dda895fc" />
    <cim:IdentifiedObject.mRID>cc5be6b3-2119-4752-a5dc-493cfac36c5b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7ff2bd12-f7ca-47d6-8ffc-d0d6e66e55d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5a89ef2-b017-445d-a7e1-9e45471208b4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>7ff2bd12-f7ca-47d6-8ffc-d0d6e66e55d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_964b69cd-e393-4bd0-aa6e-5ee500c4f087">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5a89ef2-b017-445d-a7e1-9e45471208b4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2be7b3e6-5e32-455b-b603-b116140079a5" />
    <cim:IdentifiedObject.mRID>964b69cd-e393-4bd0-aa6e-5ee500c4f087</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_78bcd6be-2611-4237-8bcb-c3d990ce308b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4ec1305-a5a6-41e7-964a-3f05dd725b4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876b4838-60ca-4a7d-9b11-9c62529af71a" />
    <cim:IdentifiedObject.mRID>78bcd6be-2611-4237-8bcb-c3d990ce308b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01e86c97-8b40-4b56-b117-e969eac8b501">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4ec1305-a5a6-41e7-964a-3f05dd725b4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbf6b17d-70dc-4c13-ac66-8002a03e24a7" />
    <cim:IdentifiedObject.mRID>01e86c97-8b40-4b56-b117-e969eac8b501</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_502b8658-8c84-4621-8516-495be412f5bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdeb21c6-f5b7-49b1-be9e-c52c96321668" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe2443bb-5f26-479b-b887-9b2cad3826d4" />
    <cim:IdentifiedObject.mRID>502b8658-8c84-4621-8516-495be412f5bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cea30d40-0ba3-4dff-a3ff-a0324a37136e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdeb21c6-f5b7-49b1-be9e-c52c96321668" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>cea30d40-0ba3-4dff-a3ff-a0324a37136e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cfc57b51-6fcd-4060-8f6e-20462d9aea98">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_46a6365f-3f02-4b98-b8f0-6f9532c0e26f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_595b4145-3875-4dee-9e84-98508aa7266c" />
    <cim:IdentifiedObject.mRID>cfc57b51-6fcd-4060-8f6e-20462d9aea98</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_17e18066-efb4-4065-86c8-2a45d67c3687">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_46a6365f-3f02-4b98-b8f0-6f9532c0e26f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_63b4c6db-e048-4f9a-a883-946154c2a079" />
    <cim:IdentifiedObject.mRID>17e18066-efb4-4065-86c8-2a45d67c3687</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ed4214b-f07a-4c83-a7c8-e54f121341ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a560c998-e607-468f-8cfb-6cf5c9e4749f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fecaf381-5759-455f-bf16-0bd2b5c66820" />
    <cim:IdentifiedObject.mRID>0ed4214b-f07a-4c83-a7c8-e54f121341ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4740920f-5c8e-4e4d-a6ed-a4b3add9bf11">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a560c998-e607-468f-8cfb-6cf5c9e4749f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>4740920f-5c8e-4e4d-a6ed-a4b3add9bf11</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_974ad642-e79e-4241-942d-18d07359b904">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17e7d985-b302-4789-bcf8-22a10b0af940" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f106cf6-5d7e-4a02-b407-feb96cfd1a73" />
    <cim:IdentifiedObject.mRID>974ad642-e79e-4241-942d-18d07359b904</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cbc9f443-7ada-4da6-a0ec-03ffcfa4cb45">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17e7d985-b302-4789-bcf8-22a10b0af940" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_590fb1af-fa90-41c1-b7c4-53e92f977f07" />
    <cim:IdentifiedObject.mRID>cbc9f443-7ada-4da6-a0ec-03ffcfa4cb45</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76ce2e8f-f92f-4b14-8963-33efd80dd196">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5543a9c-b9e9-477f-82f2-384a613d6dbf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ebe5866-23c0-41bf-8572-ce40c2b6bcd3" />
    <cim:IdentifiedObject.mRID>76ce2e8f-f92f-4b14-8963-33efd80dd196</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_726b973c-afb1-40cf-b539-1c72eeb690b8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5543a9c-b9e9-477f-82f2-384a613d6dbf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>726b973c-afb1-40cf-b539-1c72eeb690b8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_783e35ef-c15f-4e63-9948-8d43288ef1ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c5d095a-9784-47fb-a02c-2fb0812d440e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1195b9ff-34e3-4adf-b52a-2da6456c7441" />
    <cim:IdentifiedObject.mRID>783e35ef-c15f-4e63-9948-8d43288ef1ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b30727c-7f8e-41b9-9b70-5079b5c9fe8a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c5d095a-9784-47fb-a02c-2fb0812d440e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9d8a8b-1fd8-4f5f-a69d-368b4ec5157f" />
    <cim:IdentifiedObject.mRID>4b30727c-7f8e-41b9-9b70-5079b5c9fe8a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cdf7ae4d-c685-4bf8-89cd-15c2e0e5c58a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_351195d9-4f62-42f0-ba20-434f46d111dd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_15a5b639-1524-4ce4-8a74-48ade1963961" />
    <cim:IdentifiedObject.mRID>cdf7ae4d-c685-4bf8-89cd-15c2e0e5c58a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9860c26b-ed2f-45c1-af89-41b8b8be23dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_351195d9-4f62-42f0-ba20-434f46d111dd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35fb6b39-2fc3-435c-b2da-d0d37a7bfe38" />
    <cim:IdentifiedObject.mRID>9860c26b-ed2f-45c1-af89-41b8b8be23dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d1cd27b8-4f08-4c7e-8601-444c358ef0fb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_11af2b23-6a41-4ae0-a60f-a8e19cdbb578" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8e1bf17-99e5-4ddf-9c6c-92cc1470c84a" />
    <cim:IdentifiedObject.mRID>d1cd27b8-4f08-4c7e-8601-444c358ef0fb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e5692d18-1e2a-4b8b-8bf5-0a76d3309ffb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_11af2b23-6a41-4ae0-a60f-a8e19cdbb578" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_708e81e9-e17c-4e77-9873-826c2d31a4de" />
    <cim:IdentifiedObject.mRID>e5692d18-1e2a-4b8b-8bf5-0a76d3309ffb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ab6d654-5116-4c3d-9150-ede5cb06e718">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df30a2a0-8a9b-423c-886c-258079bfc659" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbf6b17d-70dc-4c13-ac66-8002a03e24a7" />
    <cim:IdentifiedObject.mRID>5ab6d654-5116-4c3d-9150-ede5cb06e718</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_253fbd25-f6c8-4059-9eb6-29b1cb648c49">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_039d3cd9-2ffb-424d-8183-4d7e71b8862f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>253fbd25-f6c8-4059-9eb6-29b1cb648c49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56a08939-8bfd-4ac5-b4ae-fe931e25ae9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_039d3cd9-2ffb-424d-8183-4d7e71b8862f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8c7b67a-2e67-4024-8950-53d544204cb1" />
    <cim:IdentifiedObject.mRID>56a08939-8bfd-4ac5-b4ae-fe931e25ae9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6cceb1f3-bf08-43b0-80f6-c1e6f7750b58">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb005ff6-e971-4337-a887-880f801b009e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa079aa-0a43-4728-9a35-f225aa66b5b4" />
    <cim:IdentifiedObject.mRID>6cceb1f3-bf08-43b0-80f6-c1e6f7750b58</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab028738-d256-4db4-9dd8-3d1dd1970b3a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb005ff6-e971-4337-a887-880f801b009e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>ab028738-d256-4db4-9dd8-3d1dd1970b3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_932f852c-9992-42ef-a7bb-27749dbdd20a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b37aa47-8e87-45a1-947e-ebc7d00e3dc5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>932f852c-9992-42ef-a7bb-27749dbdd20a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_63d9044e-2a05-4cf5-ab0a-99987807a227">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b37aa47-8e87-45a1-947e-ebc7d00e3dc5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3907ce68-249b-4f73-9600-055070e5bb79" />
    <cim:IdentifiedObject.mRID>63d9044e-2a05-4cf5-ab0a-99987807a227</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14ee2116-1c7b-4443-b0ce-341a7c58a9e2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_052c44bf-dde3-480c-aac0-f1b77044b77a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0133ad17-555f-4dbc-b226-68bf6c6be1a4" />
    <cim:IdentifiedObject.mRID>14ee2116-1c7b-4443-b0ce-341a7c58a9e2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dcaed616-ecc1-4265-8f45-0a87d5936529">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_052c44bf-dde3-480c-aac0-f1b77044b77a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>dcaed616-ecc1-4265-8f45-0a87d5936529</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da99d434-fecd-480f-b5c3-3d87fc391dc1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d66f127-e1b0-496e-861f-8fc53ac83531" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>da99d434-fecd-480f-b5c3-3d87fc391dc1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f76b3a2a-be42-41e2-898f-02dd2952eb02">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d66f127-e1b0-496e-861f-8fc53ac83531" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bff7780f-b643-4d49-9b2c-139b24c8e1c7" />
    <cim:IdentifiedObject.mRID>f76b3a2a-be42-41e2-898f-02dd2952eb02</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6ae4aaf4-083d-4775-98c6-ede1e883899a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14744076-e59b-4ec5-b89f-06ac5a8d6f70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>6ae4aaf4-083d-4775-98c6-ede1e883899a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_977e0a07-4ad0-4241-ac32-aec9450d10a6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14744076-e59b-4ec5-b89f-06ac5a8d6f70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a66568b2-30e5-44f6-b0c0-13889e0c9a0d" />
    <cim:IdentifiedObject.mRID>977e0a07-4ad0-4241-ac32-aec9450d10a6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1ec96de-b181-4c33-856c-2d8c344726bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2cf4b72-52c6-452e-8962-e978cc0bdcd1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76d0976b-a9c4-43dc-b287-aa8844c4c554" />
    <cim:IdentifiedObject.mRID>f1ec96de-b181-4c33-856c-2d8c344726bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e10a6005-8e55-41eb-9827-0caf164598fd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2cf4b72-52c6-452e-8962-e978cc0bdcd1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b13ad62a-cec0-44e2-a324-54e1cb2c486a" />
    <cim:IdentifiedObject.mRID>e10a6005-8e55-41eb-9827-0caf164598fd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f65823f1-62b0-49e3-b17f-b5838a9ffa72">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85c0efbe-f7be-418c-b90d-6e4b516379ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_15a5b639-1524-4ce4-8a74-48ade1963961" />
    <cim:IdentifiedObject.mRID>f65823f1-62b0-49e3-b17f-b5838a9ffa72</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6aad2562-2d29-4b19-bbfb-3c70b2ae6588">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85c0efbe-f7be-418c-b90d-6e4b516379ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4ee756ae-e36f-466e-a050-e9a0dca5b420" />
    <cim:IdentifiedObject.mRID>6aad2562-2d29-4b19-bbfb-3c70b2ae6588</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01cf8dc6-873f-488b-9785-566ea705aa2d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_57517f81-5b5d-417a-a4ea-13b8bcb61594" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e45df24c-9a57-4ee7-a17a-173fd320a774" />
    <cim:IdentifiedObject.mRID>01cf8dc6-873f-488b-9785-566ea705aa2d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4af8ede0-cd72-4e18-95db-162ead64ecdc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_57517f81-5b5d-417a-a4ea-13b8bcb61594" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>4af8ede0-cd72-4e18-95db-162ead64ecdc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a13fc936-4fff-4fd6-9b1d-d0b1f8d96d8d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ee8ad5d-5b66-4d2e-966f-03d7eea0ef91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f3c600c-fc17-4986-b4a1-7f2e1df020cb" />
    <cim:IdentifiedObject.mRID>a13fc936-4fff-4fd6-9b1d-d0b1f8d96d8d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96d44eb7-d0ab-46a6-be24-1ac4894b8593">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ee8ad5d-5b66-4d2e-966f-03d7eea0ef91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6e0abba-54e3-44e5-a9e7-81380f7f2de5" />
    <cim:IdentifiedObject.mRID>96d44eb7-d0ab-46a6-be24-1ac4894b8593</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c3aecddc-3a87-4edd-b8fd-48bc3601e38e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87b58f89-c93f-41a6-b244-60d86744dfdf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8c2856a-266f-49e1-9ccf-433c42765d13" />
    <cim:IdentifiedObject.mRID>c3aecddc-3a87-4edd-b8fd-48bc3601e38e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ddf6779-4cf4-4aec-8f53-aee9e697d167">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87b58f89-c93f-41a6-b244-60d86744dfdf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>0ddf6779-4cf4-4aec-8f53-aee9e697d167</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b492c83b-14c3-421e-a181-ec3b9d7205b1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e8fd23a-350f-49f8-800e-860f330cee62" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88a292ce-fa22-483f-a241-1414e06ad0a7" />
    <cim:IdentifiedObject.mRID>b492c83b-14c3-421e-a181-ec3b9d7205b1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_02ecec62-bdc5-4d55-9623-e7dc9be00dd5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd9f89f1-6d01-45b0-9d42-57d692947a31" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35fb6b39-2fc3-435c-b2da-d0d37a7bfe38" />
    <cim:IdentifiedObject.mRID>02ecec62-bdc5-4d55-9623-e7dc9be00dd5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c0c78b6-8435-4a49-8596-935d611e5ab2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd9f89f1-6d01-45b0-9d42-57d692947a31" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>5c0c78b6-8435-4a49-8596-935d611e5ab2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c3c7a504-0d4a-4084-8584-cb82437dfc3a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e9a4c3c8-7958-41b7-959d-b9e425e907e9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>c3c7a504-0d4a-4084-8584-cb82437dfc3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_350bb79a-66ae-4565-8634-ab951ca236ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e9a4c3c8-7958-41b7-959d-b9e425e907e9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b93ccb3-4a89-4215-bf6f-49aae41950e8" />
    <cim:IdentifiedObject.mRID>350bb79a-66ae-4565-8634-ab951ca236ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_752c5a7b-b2ba-4d13-9023-663f36b49345">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5320e5c8-0b87-4506-bc1e-742331fc01c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8c2856a-266f-49e1-9ccf-433c42765d13" />
    <cim:IdentifiedObject.mRID>752c5a7b-b2ba-4d13-9023-663f36b49345</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee37371b-aa02-45d8-9249-7a90f8c4aed4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5320e5c8-0b87-4506-bc1e-742331fc01c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34e585bb-b3b7-44f8-ab37-0435940ea452" />
    <cim:IdentifiedObject.mRID>ee37371b-aa02-45d8-9249-7a90f8c4aed4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_69450468-1642-477e-9673-5dd87c79aef3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df74c93c-b8c1-4806-a37e-2fe3bf96ca7b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>69450468-1642-477e-9673-5dd87c79aef3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5773e1d4-2a27-4f9a-aa7a-1ea4d5e7825f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df74c93c-b8c1-4806-a37e-2fe3bf96ca7b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87333f09-66c6-408a-ab5b-b252e31d2ade" />
    <cim:IdentifiedObject.mRID>5773e1d4-2a27-4f9a-aa7a-1ea4d5e7825f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_07923141-ef79-4116-92c9-5fb37b18f59f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c933aa9-1236-419e-9d64-b24e42865784" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4b3486b-279b-4e6d-b3f8-2141fe95e8d0" />
    <cim:IdentifiedObject.mRID>07923141-ef79-4116-92c9-5fb37b18f59f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8835dbc1-537f-4be6-ac3c-36a9bb93767f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c933aa9-1236-419e-9d64-b24e42865784" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8727576f-f4c6-4438-83a2-aca2657128f8" />
    <cim:IdentifiedObject.mRID>8835dbc1-537f-4be6-ac3c-36a9bb93767f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a6ddf18-ee83-49a6-aaa1-3798397181e7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b02908d7-b699-478e-b969-3c041bcf9e48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>9a6ddf18-ee83-49a6-aaa1-3798397181e7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_03eb871b-3c75-4089-aa67-b0d1acac8310">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b02908d7-b699-478e-b969-3c041bcf9e48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed4b3df3-ee73-4e6b-9d57-e3d336b0819f" />
    <cim:IdentifiedObject.mRID>03eb871b-3c75-4089-aa67-b0d1acac8310</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_927cbcf3-5346-4b39-9ff9-8fce906e88bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c7a32176-041b-4699-88f1-aff3acb56544" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fbdd35f-ff6c-4065-b51a-effff96bab5c" />
    <cim:IdentifiedObject.mRID>927cbcf3-5346-4b39-9ff9-8fce906e88bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb551654-fe24-4cf4-870f-6e25be28738d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c7a32176-041b-4699-88f1-aff3acb56544" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5714428-4d9b-456f-8212-f48a5e54d52b" />
    <cim:IdentifiedObject.mRID>bb551654-fe24-4cf4-870f-6e25be28738d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cb75b4a-dc43-4995-ae56-d77629e4765a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fcf19ed9-9a77-4e14-9a91-47920e4f3a2b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_babe5126-4205-4656-bb2d-af2092264a90" />
    <cim:IdentifiedObject.mRID>4cb75b4a-dc43-4995-ae56-d77629e4765a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dd2f9d42-ebe3-423c-8ac9-46eafac2642b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fcf19ed9-9a77-4e14-9a91-47920e4f3a2b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876b4838-60ca-4a7d-9b11-9c62529af71a" />
    <cim:IdentifiedObject.mRID>dd2f9d42-ebe3-423c-8ac9-46eafac2642b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c9e339df-d326-47da-b921-3e9a89007b7e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02f6dd42-89f9-42f1-a8b5-43fdf164762d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>c9e339df-d326-47da-b921-3e9a89007b7e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28582cd3-d4f6-4aa3-a877-d005e59ed6d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02f6dd42-89f9-42f1-a8b5-43fdf164762d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b93ccb3-4a89-4215-bf6f-49aae41950e8" />
    <cim:IdentifiedObject.mRID>28582cd3-d4f6-4aa3-a877-d005e59ed6d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_404e9fc7-6d2a-401f-b5c4-04fed760f0b1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9c5247f1-3358-3b4b-8ae9-ed647428581a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ccfb87e-688a-41f5-b49b-5a847d2f7f35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4b3486b-279b-4e6d-b3f8-2141fe95e8d0" />
    <cim:IdentifiedObject.mRID>404e9fc7-6d2a-401f-b5c4-04fed760f0b1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9c5247f1-3358-3b4b-8ae9-ed647428581a">
    <cim:IdentifiedObject.name>18304</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9c5247f1-3358-3b4b-8ae9-ed647428581a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_db98555c-ec78-42e7-9b35-02c12f36220c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6bc8431e-f431-b249-a0b6-625c80e22ff9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ccfb87e-688a-41f5-b49b-5a847d2f7f35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66985b32-befa-4f15-a064-2550c6c96dfc" />
    <cim:IdentifiedObject.mRID>db98555c-ec78-42e7-9b35-02c12f36220c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6bc8431e-f431-b249-a0b6-625c80e22ff9">
    <cim:IdentifiedObject.name>18503</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6bc8431e-f431-b249-a0b6-625c80e22ff9</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_8c4b4236-c6c3-4ae3-a933-8906ec5d5522">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f4f57318-f9db-4339-a0d6-fa2ee29967cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_afda2955-12d4-41b4-8406-ab9171ca20ce" />
    <cim:IdentifiedObject.mRID>8c4b4236-c6c3-4ae3-a933-8906ec5d5522</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0aebcd4-f33e-4eb8-be22-14fe2a14bb31">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f4f57318-f9db-4339-a0d6-fa2ee29967cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f1e1e36-c699-4ef3-b437-05106701aa6b" />
    <cim:IdentifiedObject.mRID>f0aebcd4-f33e-4eb8-be22-14fe2a14bb31</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc39a073-c2bd-4b7b-a63f-0a027ae8c1ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b72df6d-f8c1-4989-af21-cf866372305b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87333f09-66c6-408a-ab5b-b252e31d2ade" />
    <cim:IdentifiedObject.mRID>bc39a073-c2bd-4b7b-a63f-0a027ae8c1ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_307ea741-d11e-4a3a-b1cd-72ae76e17c8e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b72df6d-f8c1-4989-af21-cf866372305b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df01f62b-6bd0-4520-aa12-3141e7463391" />
    <cim:IdentifiedObject.mRID>307ea741-d11e-4a3a-b1cd-72ae76e17c8e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97d7b32d-16cd-48f4-8c4f-80cc681a315d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_741dd375-4033-4970-85c5-513008141860" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>97d7b32d-16cd-48f4-8c4f-80cc681a315d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_41e2b315-7a33-480c-881e-070714b33116">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_741dd375-4033-4970-85c5-513008141860" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_857156fb-792c-4753-be87-a261fdf622b0" />
    <cim:IdentifiedObject.mRID>41e2b315-7a33-480c-881e-070714b33116</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44df0f0d-d54a-4fba-bf89-4ef47e208e43">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0432862-7e1e-4f2e-954e-aa0d557d838a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>44df0f0d-d54a-4fba-bf89-4ef47e208e43</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_02799f04-f075-48f4-880a-853385923ba3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0432862-7e1e-4f2e-954e-aa0d557d838a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2314a8e2-0e03-49da-88e7-e911c1f5680c" />
    <cim:IdentifiedObject.mRID>02799f04-f075-48f4-880a-853385923ba3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_037e753c-7f69-4e2f-bede-8e645fbfe041">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_25749717-1050-4e2d-b2dc-a0cb99b3e2f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce282058-9aa8-4ad2-90a2-6065f25be8c6" />
    <cim:IdentifiedObject.mRID>037e753c-7f69-4e2f-bede-8e645fbfe041</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f6337539-0af9-43ef-9c1c-88f8e4170700">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_25749717-1050-4e2d-b2dc-a0cb99b3e2f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86a6a859-1993-46eb-8625-b127c36a9bdf" />
    <cim:IdentifiedObject.mRID>f6337539-0af9-43ef-9c1c-88f8e4170700</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14a059d9-41d3-4744-8c0f-4162b9c89f31">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6455f318-98cd-48a1-b5ea-e535c897ae4f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f2a6f61-ede2-4db3-92dc-f544e65f455c" />
    <cim:IdentifiedObject.mRID>14a059d9-41d3-4744-8c0f-4162b9c89f31</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0626b6c5-df78-4943-98a2-8e61b5526945">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6455f318-98cd-48a1-b5ea-e535c897ae4f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>0626b6c5-df78-4943-98a2-8e61b5526945</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_110c63b0-0300-46e5-8cf7-0f661404e234">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ffaea0a-d031-4718-87e7-842170ae4b4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0eb2f01d-1fb5-4b3d-9319-84842b927d31" />
    <cim:IdentifiedObject.mRID>110c63b0-0300-46e5-8cf7-0f661404e234</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_058d5ecc-1e4f-4ff5-be61-026df968be67">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ffaea0a-d031-4718-87e7-842170ae4b4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b72f6336-7992-42b5-9c37-a9f47d4a87d2" />
    <cim:IdentifiedObject.mRID>058d5ecc-1e4f-4ff5-be61-026df968be67</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4dd11da7-067c-4602-914b-3216571eee65">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5314346-9ba7-4754-96a1-b83b2e1fbe7b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f9d1258-38c2-4ac3-8b57-db13e57ed728" />
    <cim:IdentifiedObject.mRID>4dd11da7-067c-4602-914b-3216571eee65</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44fc956b-a163-4ab3-b3cf-2964e9c21f71">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5314346-9ba7-4754-96a1-b83b2e1fbe7b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>44fc956b-a163-4ab3-b3cf-2964e9c21f71</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc33ab41-aec1-4b34-a6a0-f16e333fecf7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d72b7aa5-7806-46fa-81b2-3dc695c9c67b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_649ab0c0-a273-4c3d-bb82-98103423fbca" />
    <cim:IdentifiedObject.mRID>fc33ab41-aec1-4b34-a6a0-f16e333fecf7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a89c800-cb65-4c37-9956-e37c46c1f0f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a07ad3d7-9989-479a-9da0-022a2c843cbd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>1a89c800-cb65-4c37-9956-e37c46c1f0f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb75b80f-1fcb-4f73-b280-fd1e0e252c37">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a07ad3d7-9989-479a-9da0-022a2c843cbd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2460a321-c918-4118-bce9-13cf626af7e5" />
    <cim:IdentifiedObject.mRID>cb75b80f-1fcb-4f73-b280-fd1e0e252c37</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c859d65e-ad00-48cb-97ec-91f72b18b922">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_56f18c8e-f19d-4a82-a6da-6c5a302fd61c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>c859d65e-ad00-48cb-97ec-91f72b18b922</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1419b939-4ba5-40c5-a185-4a49f771613c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_56f18c8e-f19d-4a82-a6da-6c5a302fd61c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4828679c-d45a-40a1-8e39-ebc00fad53df" />
    <cim:IdentifiedObject.mRID>1419b939-4ba5-40c5-a185-4a49f771613c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fbef999d-1efe-4281-af27-f23ccd6784b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51526de4-a3e3-45fb-ba86-43d7b94aefa6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9942299e-8a0b-4580-9c06-f55e037c80a5" />
    <cim:IdentifiedObject.mRID>fbef999d-1efe-4281-af27-f23ccd6784b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_317e9195-f609-410f-bf4a-a36fabc79437">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51526de4-a3e3-45fb-ba86-43d7b94aefa6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_216e44e6-8dae-4557-ad6a-1b4d7abad683" />
    <cim:IdentifiedObject.mRID>317e9195-f609-410f-bf4a-a36fabc79437</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc74ff03-1ff8-4733-8506-f25919b6c48f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40917ef1-1c56-4feb-9978-8fdf29fb1250" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9b25251-0965-426b-90c4-4b86ce425341" />
    <cim:IdentifiedObject.mRID>cc74ff03-1ff8-4733-8506-f25919b6c48f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b37d9862-9bcd-4f9f-862b-5191a48fb1c7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40917ef1-1c56-4feb-9978-8fdf29fb1250" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>b37d9862-9bcd-4f9f-862b-5191a48fb1c7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_67d88105-f239-4f06-aaa5-73a566b636d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cbf3a1db-33dd-44f6-8b94-4108ba36fa15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25ad9210-3122-45ba-bec3-f4c95289bb12" />
    <cim:IdentifiedObject.mRID>67d88105-f239-4f06-aaa5-73a566b636d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_48de588e-53d6-4110-b67d-c42dee2b2dee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cbf3a1db-33dd-44f6-8b94-4108ba36fa15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>48de588e-53d6-4110-b67d-c42dee2b2dee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7c49ebd1-70e6-458f-b4fb-7698b12c5581">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6021b76b-3fd2-45bf-a9e9-1e1fdb4ad87f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>7c49ebd1-70e6-458f-b4fb-7698b12c5581</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c7386e1b-3990-480a-99b3-d5d729aff7db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6021b76b-3fd2-45bf-a9e9-1e1fdb4ad87f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17c85ebb-9482-4ccb-b8f9-7d7c1a24624a" />
    <cim:IdentifiedObject.mRID>c7386e1b-3990-480a-99b3-d5d729aff7db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bac5302f-9b71-4016-91b0-3f7086a2ecd0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c1d0561-2e9a-42a1-ad9e-62db44a0e368" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a89e1d2a-bcd0-4609-88b7-51c8ff79bd0a" />
    <cim:IdentifiedObject.mRID>bac5302f-9b71-4016-91b0-3f7086a2ecd0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_acc12736-5fe4-4a52-970a-48b02cabacb3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c1d0561-2e9a-42a1-ad9e-62db44a0e368" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>acc12736-5fe4-4a52-970a-48b02cabacb3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_84b4fdf8-8e45-4a4d-aad1-2393a68e4f85">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89b6db62-632c-41f6-8cdb-74ede06d5b25" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36e5c7fc-d68e-470f-9e04-a3eebb9b6d4f" />
    <cim:IdentifiedObject.mRID>84b4fdf8-8e45-4a4d-aad1-2393a68e4f85</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6cab6b36-02f2-4a89-af29-60661e185c46">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89b6db62-632c-41f6-8cdb-74ede06d5b25" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>6cab6b36-02f2-4a89-af29-60661e185c46</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0c5bee8f-0be7-456e-9781-661d2a9e5dad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86dff3a9-afae-4122-afeb-651f2c01c795" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>0c5bee8f-0be7-456e-9781-661d2a9e5dad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_81099a25-71f6-4202-865c-bf7b2400a3a6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86dff3a9-afae-4122-afeb-651f2c01c795" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e58eb603-5f10-4f3b-b370-3728120870bd" />
    <cim:IdentifiedObject.mRID>81099a25-71f6-4202-865c-bf7b2400a3a6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_529efae0-56f5-4a8d-8fdd-cabb3a9e9138">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96dcaa47-0c45-49a9-a739-1c8f594ba479" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c8001f6d-6822-46f4-ba4c-5125c73eb61f" />
    <cim:IdentifiedObject.mRID>529efae0-56f5-4a8d-8fdd-cabb3a9e9138</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4925b8c-422a-4f6e-afe8-c4390562b21f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96dcaa47-0c45-49a9-a739-1c8f594ba479" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1adcde4b-4f19-4760-887e-be35f98d6d42" />
    <cim:IdentifiedObject.mRID>c4925b8c-422a-4f6e-afe8-c4390562b21f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35aaaec8-fe03-42a1-9d93-fa73a84dad17">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_798570fd-a195-4472-afc6-08b250c3dff0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3b99ec58-24bf-428c-b3e4-dc6ba3a15e4e" />
    <cim:IdentifiedObject.mRID>35aaaec8-fe03-42a1-9d93-fa73a84dad17</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2a14bcab-bd9f-4762-87f4-dcabf9177570">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_798570fd-a195-4472-afc6-08b250c3dff0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c4c680a-a227-4a90-bd9f-a90803978daf" />
    <cim:IdentifiedObject.mRID>2a14bcab-bd9f-4762-87f4-dcabf9177570</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e4664785-99e8-4a60-b07c-636379d98171">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ab46aaa-659e-41dc-b399-d5843c47654e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>e4664785-99e8-4a60-b07c-636379d98171</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95a81327-72a7-4f75-bc79-facf1ebd1efc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ab46aaa-659e-41dc-b399-d5843c47654e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25ad9210-3122-45ba-bec3-f4c95289bb12" />
    <cim:IdentifiedObject.mRID>95a81327-72a7-4f75-bc79-facf1ebd1efc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a41dd0bd-20c8-4ace-9d34-696cb1345184">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ad01024-7054-4b89-bb6f-b43ad5d600bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>a41dd0bd-20c8-4ace-9d34-696cb1345184</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_302655a1-9f8a-4d5c-ad72-31789f55e84e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ad01024-7054-4b89-bb6f-b43ad5d600bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce282058-9aa8-4ad2-90a2-6065f25be8c6" />
    <cim:IdentifiedObject.mRID>302655a1-9f8a-4d5c-ad72-31789f55e84e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3af1ada7-69f7-410e-958e-9b360d0e04e9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe354ab2-287f-412c-8f18-8864ab160429" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8130a76c-e0ac-4795-ba4b-760b429ac1f5" />
    <cim:IdentifiedObject.mRID>3af1ada7-69f7-410e-958e-9b360d0e04e9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b51d045d-be7e-434b-bbaf-c68a84b6fe5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe354ab2-287f-412c-8f18-8864ab160429" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f07c596-7f79-45bb-84b0-a4877280df77" />
    <cim:IdentifiedObject.mRID>b51d045d-be7e-434b-bbaf-c68a84b6fe5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d7e9b31b-7def-4bde-8fa8-d6dd107e9675">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b71aa226-c139-4e03-afd9-7226927fd1a5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50a4fdcf-d8bd-49d7-9a4e-8a69fe0210bd" />
    <cim:IdentifiedObject.mRID>d7e9b31b-7def-4bde-8fa8-d6dd107e9675</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0bf180c-f92b-433e-8273-62dcbd01ec97">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b71aa226-c139-4e03-afd9-7226927fd1a5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_92bcfd4a-3bef-4c48-862c-2010c25e214f" />
    <cim:IdentifiedObject.mRID>b0bf180c-f92b-433e-8273-62dcbd01ec97</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_20b3d71d-2b15-4591-ab70-4d3485eb62bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_affcf79e-6b0d-4e76-b0be-b0dfd7268c05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_062cb0e3-a5ce-4dea-84e0-ccd7a8acd0bb" />
    <cim:IdentifiedObject.mRID>20b3d71d-2b15-4591-ab70-4d3485eb62bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1003884e-b264-4ba4-859c-41d3d5c6cb48">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_affcf79e-6b0d-4e76-b0be-b0dfd7268c05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc4a5374-1c6f-401a-9d0a-93450c8e53dd" />
    <cim:IdentifiedObject.mRID>1003884e-b264-4ba4-859c-41d3d5c6cb48</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fdb9b3d9-361e-4cc1-a706-5895c4772357">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e9906105-de8a-4e4b-8c5c-551c34530c15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6b26a7f-9505-4b07-bef8-725219b318e1" />
    <cim:IdentifiedObject.mRID>fdb9b3d9-361e-4cc1-a706-5895c4772357</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6909bb87-a06e-4cd5-893c-99c51b678831">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95214313-e6c6-44fc-9e16-ce8259ecba0b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a033cb6-5a25-4755-b3d3-7c98cdde2a07" />
    <cim:IdentifiedObject.mRID>6909bb87-a06e-4cd5-893c-99c51b678831</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d266ba5a-cac8-490f-b11e-38f4f62f6305">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95214313-e6c6-44fc-9e16-ce8259ecba0b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2435592d-7030-46b7-8bf6-0890b7b1818b" />
    <cim:IdentifiedObject.mRID>d266ba5a-cac8-490f-b11e-38f4f62f6305</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e2276eae-6f8a-4c09-aae1-fbbb97c7bd77">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f661f870-1257-4398-8421-cd52c1d91068" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d29efd3-a5ad-4153-abaf-51ed20590b0b" />
    <cim:IdentifiedObject.mRID>e2276eae-6f8a-4c09-aae1-fbbb97c7bd77</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a576d125-05cd-4f84-9054-f9eee0ffbdca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f661f870-1257-4398-8421-cd52c1d91068" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48c3de5a-3657-4856-ad2a-efe560e397a1" />
    <cim:IdentifiedObject.mRID>a576d125-05cd-4f84-9054-f9eee0ffbdca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7eb1e9cf-3607-46fd-9826-a6272e6f6b80">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4c708a9a-4e41-4eaf-856b-eec88538eb24" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_062cb0e3-a5ce-4dea-84e0-ccd7a8acd0bb" />
    <cim:IdentifiedObject.mRID>7eb1e9cf-3607-46fd-9826-a6272e6f6b80</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b4a09e96-9a22-4de4-a5f3-cc84f4bff45c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4c708a9a-4e41-4eaf-856b-eec88538eb24" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>b4a09e96-9a22-4de4-a5f3-cc84f4bff45c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7c9f3a8d-ab80-43e3-82fe-43792716a655">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69a3c3d5-c42b-4f28-b2ea-7e7946767454" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_612256e5-84c8-4903-8a1c-343635d0eefc" />
    <cim:IdentifiedObject.mRID>7c9f3a8d-ab80-43e3-82fe-43792716a655</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0fded323-278b-4a00-8c2e-5b1a63985532">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69a3c3d5-c42b-4f28-b2ea-7e7946767454" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e80100fe-a828-4cd5-b08c-6186792c3e20" />
    <cim:IdentifiedObject.mRID>0fded323-278b-4a00-8c2e-5b1a63985532</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b294d006-18b4-4d2f-af3f-e4906553bcbd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bfb8b747-4693-40ff-8f85-23e9c99ec344" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66ffafd8-44b7-4b9d-bb25-5f836168b6e5" />
    <cim:IdentifiedObject.mRID>b294d006-18b4-4d2f-af3f-e4906553bcbd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58cd397e-b5fe-452a-82e8-ef4c618d7ae7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bfb8b747-4693-40ff-8f85-23e9c99ec344" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83361d43-8e46-4c13-b64d-260ce3191ca3" />
    <cim:IdentifiedObject.mRID>58cd397e-b5fe-452a-82e8-ef4c618d7ae7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b34948c7-68f5-4314-86d8-1d132d5e4b03">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_958fd946-5d57-4c0d-9fc8-407b5c15d259" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc4a5374-1c6f-401a-9d0a-93450c8e53dd" />
    <cim:IdentifiedObject.mRID>b34948c7-68f5-4314-86d8-1d132d5e4b03</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9ab99997-17dc-4302-bfda-6bc434cff158">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_958fd946-5d57-4c0d-9fc8-407b5c15d259" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a1afaa0-d763-4036-bebe-604821d0faca" />
    <cim:IdentifiedObject.mRID>9ab99997-17dc-4302-bfda-6bc434cff158</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_efc3ba30-de71-49aa-9f11-f1b49a498dce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b659df08-af80-49ee-bc4c-c41dced69aa1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc1556ee-de87-416b-84aa-25f591526c98" />
    <cim:IdentifiedObject.mRID>efc3ba30-de71-49aa-9f11-f1b49a498dce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b04a6256-0de3-4b3d-b8a3-5cbb2d040418">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b659df08-af80-49ee-bc4c-c41dced69aa1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>b04a6256-0de3-4b3d-b8a3-5cbb2d040418</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c964be9-dc10-4ab0-aa7b-0435042e09a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b9acdbd-1d8b-466e-95f5-76baadcddfed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c0c2cf9-54d1-4b29-a2cf-87a21baacc8f" />
    <cim:IdentifiedObject.mRID>3c964be9-dc10-4ab0-aa7b-0435042e09a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b15fcd47-acca-4516-a27b-1ca6bf8b247e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b9acdbd-1d8b-466e-95f5-76baadcddfed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>b15fcd47-acca-4516-a27b-1ca6bf8b247e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66261dbc-8249-4a5f-a8c6-bfb5e29beb04">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66a7f564-abda-410a-9069-881826bda2da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6b26a7f-9505-4b07-bef8-725219b318e1" />
    <cim:IdentifiedObject.mRID>66261dbc-8249-4a5f-a8c6-bfb5e29beb04</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a8526d91-9aff-4008-a0b0-f67ebcb6e350">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66a7f564-abda-410a-9069-881826bda2da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fb7f535-ff1a-4fd9-ad3c-59ee152e83f7" />
    <cim:IdentifiedObject.mRID>a8526d91-9aff-4008-a0b0-f67ebcb6e350</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1e20cfa5-4570-4583-b6d3-037f37cd491b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb9b7967-ff94-4e11-a4b5-208c0c84b288" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>1e20cfa5-4570-4583-b6d3-037f37cd491b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf9af4b4-4b2a-4575-a218-e827b5cfddcb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb9b7967-ff94-4e11-a4b5-208c0c84b288" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cffcd5a8-6d5e-452b-9fb4-607dd18d1c32" />
    <cim:IdentifiedObject.mRID>cf9af4b4-4b2a-4575-a218-e827b5cfddcb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b668e947-31f9-426d-8e0e-92b16e61ae00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7600ed16-a96f-4698-af8f-2cc9c29ab361" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e17b9d49-fa66-4692-bc0c-6df8f625da24" />
    <cim:IdentifiedObject.mRID>b668e947-31f9-426d-8e0e-92b16e61ae00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86c96a6d-a83c-4c0b-9d30-febdb0e66c65">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7600ed16-a96f-4698-af8f-2cc9c29ab361" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4c830df-2726-4b02-8a4e-5cbdf093732c" />
    <cim:IdentifiedObject.mRID>86c96a6d-a83c-4c0b-9d30-febdb0e66c65</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8adea2bd-4962-4f81-b8ba-f6b6bda6ea6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f2fc001-cf15-4390-b902-0843d8a05ff6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0da5e0c1-fa6d-432f-8fbc-74cc8cfbf420" />
    <cim:IdentifiedObject.mRID>8adea2bd-4962-4f81-b8ba-f6b6bda6ea6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fc94d42-2cd6-4b50-8316-db554a67cda5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c3b3472-1df8-4be8-961b-6a7385690c6b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b883b8b7-f7ab-4da4-a496-da0757b3a068" />
    <cim:IdentifiedObject.mRID>8fc94d42-2cd6-4b50-8316-db554a67cda5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9efe99af-d02e-478f-854e-504a5743f2c7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c3b3472-1df8-4be8-961b-6a7385690c6b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3d0b353-5e01-4d81-89ad-9c2aaf7476a7" />
    <cim:IdentifiedObject.mRID>9efe99af-d02e-478f-854e-504a5743f2c7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_83684bae-c029-45b8-a8e4-23ac6c487e50">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e12d184-90bf-4165-ab90-8cdf5f13e2db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fb7f535-ff1a-4fd9-ad3c-59ee152e83f7" />
    <cim:IdentifiedObject.mRID>83684bae-c029-45b8-a8e4-23ac6c487e50</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f750a42-9c64-4598-be8a-9d90e7dc3a1b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e12d184-90bf-4165-ab90-8cdf5f13e2db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>9f750a42-9c64-4598-be8a-9d90e7dc3a1b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_32cbae4d-7352-46e1-8bd6-71a37e31cf77">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e979daf-45c5-44e1-b6f7-ca5600dbe085" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>32cbae4d-7352-46e1-8bd6-71a37e31cf77</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_68eb1f77-079c-4950-a62d-7fa0cbd3d15b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e979daf-45c5-44e1-b6f7-ca5600dbe085" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_346207f3-ed3f-46ee-a8dc-1d8dfbdadc96" />
    <cim:IdentifiedObject.mRID>68eb1f77-079c-4950-a62d-7fa0cbd3d15b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a8749f2-93c7-40a6-8eb2-cdee2fb96327">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49d74d97-ccaf-4d9f-8a2c-db19d8b12053" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>4a8749f2-93c7-40a6-8eb2-cdee2fb96327</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4270753-dd32-47fa-b38b-303a3a4701d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49d74d97-ccaf-4d9f-8a2c-db19d8b12053" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a033cb6-5a25-4755-b3d3-7c98cdde2a07" />
    <cim:IdentifiedObject.mRID>c4270753-dd32-47fa-b38b-303a3a4701d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1b03243a-530f-40e8-8e34-d8caea695e9e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5cf9e041-33f8-45be-8cd9-da9a298cc0e0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23c0c453-8619-44bb-a692-8af139555201" />
    <cim:IdentifiedObject.mRID>1b03243a-530f-40e8-8e34-d8caea695e9e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b9b50b5-2c34-4a39-91d2-9578a368071a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5cf9e041-33f8-45be-8cd9-da9a298cc0e0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>6b9b50b5-2c34-4a39-91d2-9578a368071a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36ffda94-f140-446f-8120-6291b568a790">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5cb9162-4a23-4a75-a6c5-3abeee890576" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6edf214f-e704-408c-bca0-fc24ce0ac63c" />
    <cim:IdentifiedObject.mRID>36ffda94-f140-446f-8120-6291b568a790</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0275860-c5e8-4af3-bacf-e5a5ae9e808b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b20e0e1-7237-41d5-8c1b-fd0523db9b1c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89a4052b-866e-4de4-8329-fb0f289d3d0d" />
    <cim:IdentifiedObject.mRID>c0275860-c5e8-4af3-bacf-e5a5ae9e808b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b1f63c39-fe22-40c8-97c7-c96d74d92162">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b20e0e1-7237-41d5-8c1b-fd0523db9b1c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2aeecfda-0e2f-4cb5-9e7f-ebb484a7e7b8" />
    <cim:IdentifiedObject.mRID>b1f63c39-fe22-40c8-97c7-c96d74d92162</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ffc6856-ffb8-4083-9c25-99c54c4a1db7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e98f7f41-a0ab-46ab-bc7e-46f5dda11307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>2ffc6856-ffb8-4083-9c25-99c54c4a1db7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3dbc6984-b00e-4447-b8f1-8e79e966718c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e98f7f41-a0ab-46ab-bc7e-46f5dda11307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5be775e-b564-4a1e-b958-a11c3c20ded6" />
    <cim:IdentifiedObject.mRID>3dbc6984-b00e-4447-b8f1-8e79e966718c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f15ba33c-c606-407b-989b-e350a6a7c758">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35990bb2-9ec9-4328-b850-681a318a31ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>f15ba33c-c606-407b-989b-e350a6a7c758</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab8b1dee-3018-491c-b9cc-473620f43099">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35990bb2-9ec9-4328-b850-681a318a31ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50f8dbb4-21f0-47e9-acd1-1c5fb5790894" />
    <cim:IdentifiedObject.mRID>ab8b1dee-3018-491c-b9cc-473620f43099</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_444ab747-5226-443b-bd18-06dfa39f7d91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e5527a2-dac1-46a7-8e53-298c4a4f11cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f539e199-8a23-4add-94e1-ea5b04bd0e60" />
    <cim:IdentifiedObject.mRID>444ab747-5226-443b-bd18-06dfa39f7d91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30b8e642-3349-471d-9a89-42d4a9469925">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e5527a2-dac1-46a7-8e53-298c4a4f11cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c418d96e-bc06-4cd7-89c7-09fe220a8abc" />
    <cim:IdentifiedObject.mRID>30b8e642-3349-471d-9a89-42d4a9469925</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_040fe2a4-8ff4-405e-a456-3cc405741efa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_390d8d5d-31cc-40d0-b3e6-56c594cf6338" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0eb2f01d-1fb5-4b3d-9319-84842b927d31" />
    <cim:IdentifiedObject.mRID>040fe2a4-8ff4-405e-a456-3cc405741efa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f2125af-600f-4df4-8539-6332020b6cd4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_390d8d5d-31cc-40d0-b3e6-56c594cf6338" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ffe311c3-c5cc-4f99-baa2-b28823447b3d" />
    <cim:IdentifiedObject.mRID>6f2125af-600f-4df4-8539-6332020b6cd4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f34e13f2-e50a-412a-a01c-9dc43a857b9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4147c877-e46b-4e20-b6ea-93eba5d5bb56" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48c3de5a-3657-4856-ad2a-efe560e397a1" />
    <cim:IdentifiedObject.mRID>f34e13f2-e50a-412a-a01c-9dc43a857b9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d8c12557-aea2-4d2a-b534-811734c4a651">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4147c877-e46b-4e20-b6ea-93eba5d5bb56" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2460a321-c918-4118-bce9-13cf626af7e5" />
    <cim:IdentifiedObject.mRID>d8c12557-aea2-4d2a-b534-811734c4a651</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58ae14c9-71c6-45c9-b9b3-8f10b880c547">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_48445965-a96c-45e5-a17b-26c3d965d93d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc1556ee-de87-416b-84aa-25f591526c98" />
    <cim:IdentifiedObject.mRID>58ae14c9-71c6-45c9-b9b3-8f10b880c547</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_69f8cc4f-2836-4586-b6f4-5f7bea09e16e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_48445965-a96c-45e5-a17b-26c3d965d93d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_92bcfd4a-3bef-4c48-862c-2010c25e214f" />
    <cim:IdentifiedObject.mRID>69f8cc4f-2836-4586-b6f4-5f7bea09e16e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e91e4f9-5c0f-4474-af70-e6dd968da075">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b3e6759-6545-4fab-af5e-4c6b6ff5777d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98756503-4946-46ed-ab16-5d1b8c10bff9" />
    <cim:IdentifiedObject.mRID>0e91e4f9-5c0f-4474-af70-e6dd968da075</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5a6d81a4-d6b9-40c5-bf33-1e163d883962">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b3e6759-6545-4fab-af5e-4c6b6ff5777d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47886b7a-0596-413f-a276-d9254c0791d7" />
    <cim:IdentifiedObject.mRID>5a6d81a4-d6b9-40c5-bf33-1e163d883962</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b765204-d9d1-4c44-8947-66aff285e7fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2079bf1-e3ff-491b-a8fe-38795174e629" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>9b765204-d9d1-4c44-8947-66aff285e7fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9aeef73a-9c43-405c-b8bd-70939ee550f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2079bf1-e3ff-491b-a8fe-38795174e629" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d34312d-2f2e-452b-82e6-a62b1a22cdac" />
    <cim:IdentifiedObject.mRID>9aeef73a-9c43-405c-b8bd-70939ee550f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9872cca6-bac4-42f1-9958-806acf4a076f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da8a96f0-c82d-42c7-be5e-884876e0d5aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>9872cca6-bac4-42f1-9958-806acf4a076f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96b1501d-8933-455d-85a8-23e2450cb71a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da8a96f0-c82d-42c7-be5e-884876e0d5aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edbeafc3-d17e-4d05-a8a9-3a518285c6e3" />
    <cim:IdentifiedObject.mRID>96b1501d-8933-455d-85a8-23e2450cb71a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d5959fac-3ea7-445a-8cfd-096a70d8df88">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bfa1edca-6d81-5e41-99f6-3b5ec9d4ba39" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4bc00412-7da5-42d2-b3b9-758bc15942a6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a312725f-b7a9-4118-b6db-537bb473091e" />
    <cim:IdentifiedObject.mRID>d5959fac-3ea7-445a-8cfd-096a70d8df88</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_bfa1edca-6d81-5e41-99f6-3b5ec9d4ba39">
    <cim:IdentifiedObject.name>18405</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>bfa1edca-6d81-5e41-99f6-3b5ec9d4ba39</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_5c48abf2-1404-4293-8a74-faf074f00b7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4f69711f-126b-164d-98e7-67df11ab8223" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4bc00412-7da5-42d2-b3b9-758bc15942a6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1376b749-f596-4802-ab0b-1e4b9997f498" />
    <cim:IdentifiedObject.mRID>5c48abf2-1404-4293-8a74-faf074f00b7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_4f69711f-126b-164d-98e7-67df11ab8223">
    <cim:IdentifiedObject.name>18307</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>4f69711f-126b-164d-98e7-67df11ab8223</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_d9b86341-c89b-4fac-b65d-92e9e6bd008c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92fb2133-19d6-4769-b72b-8aebe868a533" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a312725f-b7a9-4118-b6db-537bb473091e" />
    <cim:IdentifiedObject.mRID>d9b86341-c89b-4fac-b65d-92e9e6bd008c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f341d613-7db4-447a-acc8-363964cfadd9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92fb2133-19d6-4769-b72b-8aebe868a533" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93745e2d-0285-4e28-bafe-32a4cd9524c8" />
    <cim:IdentifiedObject.mRID>f341d613-7db4-447a-acc8-363964cfadd9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aecbf5db-7acc-44de-8d04-f05e5d041931">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b99a2131-940d-45f2-a10c-492241d826f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cd56d5f-e026-44c0-90f4-fa152ce1b229" />
    <cim:IdentifiedObject.mRID>aecbf5db-7acc-44de-8d04-f05e5d041931</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_424223f8-133a-4ff0-8cb5-6af114ffe9f7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b99a2131-940d-45f2-a10c-492241d826f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13233476-1c73-439d-b59e-934be1ff4091" />
    <cim:IdentifiedObject.mRID>424223f8-133a-4ff0-8cb5-6af114ffe9f7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95d4c4cd-0f6e-41ff-874a-7953b60dac24">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09286c0c-50c0-4c04-9d2e-94b792ae76a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c418d96e-bc06-4cd7-89c7-09fe220a8abc" />
    <cim:IdentifiedObject.mRID>95d4c4cd-0f6e-41ff-874a-7953b60dac24</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7427217-8d79-4182-b053-c97812ef9e7c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09286c0c-50c0-4c04-9d2e-94b792ae76a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>e7427217-8d79-4182-b053-c97812ef9e7c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a8ad805a-59d6-48e8-842d-9c9a33ca7d0a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5111661-d13c-4a90-afc7-3fc075f62c92" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>a8ad805a-59d6-48e8-842d-9c9a33ca7d0a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_653de8c4-1086-4a24-98dd-60b2aab15b93">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5111661-d13c-4a90-afc7-3fc075f62c92" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_780269c9-4a69-4ca8-b50c-6961f4f85547" />
    <cim:IdentifiedObject.mRID>653de8c4-1086-4a24-98dd-60b2aab15b93</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_370852ec-1ca8-495c-9236-290da7d787cf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51207649-0b17-483c-ae62-7204a6e9cc94" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d08e5020-9d30-465f-b887-d825c7e315ae" />
    <cim:IdentifiedObject.mRID>370852ec-1ca8-495c-9236-290da7d787cf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b118d6ea-a914-4095-9c42-509dbf3a8926">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50958a8c-7d87-44a0-abc7-c28dd233bb99" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c8001f6d-6822-46f4-ba4c-5125c73eb61f" />
    <cim:IdentifiedObject.mRID>b118d6ea-a914-4095-9c42-509dbf3a8926</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e0815e9-2b27-4396-9311-e2bcd96ac505">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50958a8c-7d87-44a0-abc7-c28dd233bb99" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>4e0815e9-2b27-4396-9311-e2bcd96ac505</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f595c4c-4303-4923-ab8f-d2faeed4d35c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3642903d-c957-49b9-9c9b-6540c07d7e22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0da5e0c1-fa6d-432f-8fbc-74cc8cfbf420" />
    <cim:IdentifiedObject.mRID>0f595c4c-4303-4923-ab8f-d2faeed4d35c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_537c290e-0ddc-430e-9690-e3bff7a2deb6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3642903d-c957-49b9-9c9b-6540c07d7e22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bf37cb6-e81b-4546-951e-1823f95f35bb" />
    <cim:IdentifiedObject.mRID>537c290e-0ddc-430e-9690-e3bff7a2deb6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3053f905-18df-4bc1-97e1-f399c9155124">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d76e4ee-de56-41bf-b08d-d069699a7b83" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17c85ebb-9482-4ccb-b8f9-7d7c1a24624a" />
    <cim:IdentifiedObject.mRID>3053f905-18df-4bc1-97e1-f399c9155124</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6282d7a8-8e53-46aa-bd7d-a39095cd8b99">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d76e4ee-de56-41bf-b08d-d069699a7b83" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2435592d-7030-46b7-8bf6-0890b7b1818b" />
    <cim:IdentifiedObject.mRID>6282d7a8-8e53-46aa-bd7d-a39095cd8b99</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_03129e09-4361-4063-9e13-403ac94db076">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61f242e7-ac8d-4eca-9c82-3b61b0936075" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0da5e0c1-fa6d-432f-8fbc-74cc8cfbf420" />
    <cim:IdentifiedObject.mRID>03129e09-4361-4063-9e13-403ac94db076</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88f305d2-6d76-4c0a-a11b-4460d3a73eeb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61f242e7-ac8d-4eca-9c82-3b61b0936075" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a89e1d2a-bcd0-4609-88b7-51c8ff79bd0a" />
    <cim:IdentifiedObject.mRID>88f305d2-6d76-4c0a-a11b-4460d3a73eeb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a0dd4c9-f7fc-4c60-9f9a-70ee907229cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86fdc167-a36f-4097-af3b-cb37c3adfeed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa754fe-d79a-4830-808a-06e8b6fb1df3" />
    <cim:IdentifiedObject.mRID>3a0dd4c9-f7fc-4c60-9f9a-70ee907229cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13310c6b-f71e-4488-933e-882a160c44a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86fdc167-a36f-4097-af3b-cb37c3adfeed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_649ab0c0-a273-4c3d-bb82-98103423fbca" />
    <cim:IdentifiedObject.mRID>13310c6b-f71e-4488-933e-882a160c44a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0028a81a-c9bc-41e5-903d-6ae6a7b7a710">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8eeeb8c-cf67-4e2a-868d-0893650c7051" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f9d1258-38c2-4ac3-8b57-db13e57ed728" />
    <cim:IdentifiedObject.mRID>0028a81a-c9bc-41e5-903d-6ae6a7b7a710</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0a04c39-ce14-49a1-8039-07426ad4aefc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8eeeb8c-cf67-4e2a-868d-0893650c7051" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f539e199-8a23-4add-94e1-ea5b04bd0e60" />
    <cim:IdentifiedObject.mRID>f0a04c39-ce14-49a1-8039-07426ad4aefc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e09e6b89-ba08-4a31-b303-c23c08845181">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59f7c791-88b1-48f6-9f40-a4ac59b3cab5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d04b0708-2360-4f02-8aad-c0ecb891d451" />
    <cim:IdentifiedObject.mRID>e09e6b89-ba08-4a31-b303-c23c08845181</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61c253d4-0f02-4934-b73e-ef316d097709">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59f7c791-88b1-48f6-9f40-a4ac59b3cab5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>61c253d4-0f02-4934-b73e-ef316d097709</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_22024a0e-8e49-4fb8-abfa-1223a5419acc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79dc1f49-1f76-47b9-b912-077486c0a7b5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23c0c453-8619-44bb-a692-8af139555201" />
    <cim:IdentifiedObject.mRID>22024a0e-8e49-4fb8-abfa-1223a5419acc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_27f5d0aa-2b9c-4c53-b086-10f14ebd1d5a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79dc1f49-1f76-47b9-b912-077486c0a7b5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>27f5d0aa-2b9c-4c53-b086-10f14ebd1d5a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e0024b0a-78f3-49ea-9ff8-87f3e4ce97d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b99f42a-e0b0-4e91-9292-628dd081f92c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c29d9a33-b11b-4a81-8a46-ff5b8934ad2e" />
    <cim:IdentifiedObject.mRID>e0024b0a-78f3-49ea-9ff8-87f3e4ce97d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1319b3a-d05d-48e3-aaaa-d99839875f0a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b99f42a-e0b0-4e91-9292-628dd081f92c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>c1319b3a-d05d-48e3-aaaa-d99839875f0a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c545aa1a-d101-4f46-b187-4a19547b4f22">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b94cf9dd-0e1e-4acd-8bce-be0f79ec5ae4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd8d0d2f-141e-47e9-8c2a-8b57fd828e23" />
    <cim:IdentifiedObject.mRID>c545aa1a-d101-4f46-b187-4a19547b4f22</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4df2cecd-8d93-4e20-b635-4d449db3483a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b94cf9dd-0e1e-4acd-8bce-be0f79ec5ae4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_346207f3-ed3f-46ee-a8dc-1d8dfbdadc96" />
    <cim:IdentifiedObject.mRID>4df2cecd-8d93-4e20-b635-4d449db3483a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e733af7-9ef9-4681-8000-087d1bcc638a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_471964fd-cc71-4fa0-ba42-5a1a6936374b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8130a76c-e0ac-4795-ba4b-760b429ac1f5" />
    <cim:IdentifiedObject.mRID>4e733af7-9ef9-4681-8000-087d1bcc638a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_254008e6-4f00-465c-b594-fe77a1a49138">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_471964fd-cc71-4fa0-ba42-5a1a6936374b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>254008e6-4f00-465c-b594-fe77a1a49138</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab77982a-3ed3-4102-9b86-5cb893864b9d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_905556f9-e51a-42d2-a0ab-c48898ea7b01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e87d9d1e-777a-469d-a0aa-dfd80a79c71e" />
    <cim:IdentifiedObject.mRID>ab77982a-3ed3-4102-9b86-5cb893864b9d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c9da3ecd-abaa-432d-bdba-cde5b39525f9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_905556f9-e51a-42d2-a0ab-c48898ea7b01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>c9da3ecd-abaa-432d-bdba-cde5b39525f9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88a77a29-eff3-49ba-bb12-912564512b6f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_739ddb62-795b-4e29-8441-2e14324676c8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cd56d5f-e026-44c0-90f4-fa152ce1b229" />
    <cim:IdentifiedObject.mRID>88a77a29-eff3-49ba-bb12-912564512b6f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_80b63a05-b8ba-45d8-b127-a26d4953992b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_739ddb62-795b-4e29-8441-2e14324676c8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>80b63a05-b8ba-45d8-b127-a26d4953992b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5a8b847c-f1f8-43be-9877-7acea7e9bd34">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1cc8c826-0067-4b54-b697-804a900f286c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d604ec8-f30e-4850-8b69-cc0cd9b2d576" />
    <cim:IdentifiedObject.mRID>5a8b847c-f1f8-43be-9877-7acea7e9bd34</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_efb12a33-68cd-47c6-ba59-d4239b7c65db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1cc8c826-0067-4b54-b697-804a900f286c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c29d9a33-b11b-4a81-8a46-ff5b8934ad2e" />
    <cim:IdentifiedObject.mRID>efb12a33-68cd-47c6-ba59-d4239b7c65db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c0ea2dd-12bc-416a-8757-726866146fa7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd736703-d81e-4d9b-a503-cfe166055d7d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50a4fdcf-d8bd-49d7-9a4e-8a69fe0210bd" />
    <cim:IdentifiedObject.mRID>8c0ea2dd-12bc-416a-8757-726866146fa7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_452e1510-aefe-4d22-82a5-2a8c41f28870">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd736703-d81e-4d9b-a503-cfe166055d7d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>452e1510-aefe-4d22-82a5-2a8c41f28870</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f9165bd-f113-4a85-b51b-69ef8814d8a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e4f68ce-c033-47bd-b13c-814afa54bea0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>0f9165bd-f113-4a85-b51b-69ef8814d8a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47a1d91c-c1e1-465a-b093-1aec11cb5aba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e4f68ce-c033-47bd-b13c-814afa54bea0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d980a4a-757f-4548-8328-790d9af78e21" />
    <cim:IdentifiedObject.mRID>47a1d91c-c1e1-465a-b093-1aec11cb5aba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5219c988-0a64-4938-97ef-e757cb06a50e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c10de0a-aad2-413b-b388-37e7afe02451" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d08e5020-9d30-465f-b887-d825c7e315ae" />
    <cim:IdentifiedObject.mRID>5219c988-0a64-4938-97ef-e757cb06a50e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cdfbe263-caf6-473e-be29-290eeec98b5e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c10de0a-aad2-413b-b388-37e7afe02451" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>cdfbe263-caf6-473e-be29-290eeec98b5e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_92d49f90-4f21-4f76-a695-58b8dfb54fd3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe2a642d-af78-4144-8f41-673805952504" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1376b749-f596-4802-ab0b-1e4b9997f498" />
    <cim:IdentifiedObject.mRID>92d49f90-4f21-4f76-a695-58b8dfb54fd3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af0f492d-3531-4f8d-bca3-b2ff00af15a5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe2a642d-af78-4144-8f41-673805952504" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>af0f492d-3531-4f8d-bca3-b2ff00af15a5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_caefc031-e65d-4fd4-9046-1c1797243517">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49e58518-db22-4b7b-97a3-971712227b74" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1adcde4b-4f19-4760-887e-be35f98d6d42" />
    <cim:IdentifiedObject.mRID>caefc031-e65d-4fd4-9046-1c1797243517</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9812c0c2-d5cb-451d-8eef-9acfe67eff69">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d032ca2-dac0-4a4b-bf88-aa0522bf4d14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>9812c0c2-d5cb-451d-8eef-9acfe67eff69</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c19cb3ee-a105-401f-b215-cc6dde656f6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d032ca2-dac0-4a4b-bf88-aa0522bf4d14" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89a4052b-866e-4de4-8329-fb0f289d3d0d" />
    <cim:IdentifiedObject.mRID>c19cb3ee-a105-401f-b215-cc6dde656f6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d4ce3e1-264b-4886-9ff3-3c3bd93c9cfa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e47c7780-c979-4ca2-99c4-0830a2433082" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a6ca0bb-63de-4975-8e86-aa6c5c201d89" />
    <cim:IdentifiedObject.mRID>0d4ce3e1-264b-4886-9ff3-3c3bd93c9cfa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_712064ad-33db-497b-88d2-1967462133ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e47c7780-c979-4ca2-99c4-0830a2433082" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f794122-d1eb-4fc6-8c13-1ee7b2a6dd6c" />
    <cim:IdentifiedObject.mRID>712064ad-33db-497b-88d2-1967462133ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e3d7a33-8e40-442e-a2a3-5e12f0b25db5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73ed3e0c-36d8-4d6d-aa29-078deb2484c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a6ca0bb-63de-4975-8e86-aa6c5c201d89" />
    <cim:IdentifiedObject.mRID>0e3d7a33-8e40-442e-a2a3-5e12f0b25db5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ffdc75e3-4778-4b84-8c9e-9ec480ca8a78">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73ed3e0c-36d8-4d6d-aa29-078deb2484c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5be775e-b564-4a1e-b958-a11c3c20ded6" />
    <cim:IdentifiedObject.mRID>ffdc75e3-4778-4b84-8c9e-9ec480ca8a78</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a712907d-e89b-42d8-bef7-eecbec3c6f9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a0dbf7e-1214-4f15-9fdb-b7c8b3c2b45b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_857156fb-792c-4753-be87-a261fdf622b0" />
    <cim:IdentifiedObject.mRID>a712907d-e89b-42d8-bef7-eecbec3c6f9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6488ed67-71fd-4e35-b03a-133410938582">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b27746e-9af7-413f-b907-5ab16a875769" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c0c2cf9-54d1-4b29-a2cf-87a21baacc8f" />
    <cim:IdentifiedObject.mRID>6488ed67-71fd-4e35-b03a-133410938582</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bd2e8289-502f-4548-8b70-4cccb26f0720">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b27746e-9af7-413f-b907-5ab16a875769" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13233476-1c73-439d-b59e-934be1ff4091" />
    <cim:IdentifiedObject.mRID>bd2e8289-502f-4548-8b70-4cccb26f0720</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a40af963-6def-4183-a1bc-c16bb350f862">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a2e94c1-3d5a-42ca-9f6b-8806d9d28ac1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>a40af963-6def-4183-a1bc-c16bb350f862</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f4e2ccd-e507-454d-8efe-4e9bb00084a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a2e94c1-3d5a-42ca-9f6b-8806d9d28ac1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d944905f-f759-4751-90cc-39c8f2f3b6a6" />
    <cim:IdentifiedObject.mRID>7f4e2ccd-e507-454d-8efe-4e9bb00084a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e98fafa2-1984-4b57-b4b4-77f6090f78c2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f7d4220-c1f3-4d8b-8b63-cd652d6f4958" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>e98fafa2-1984-4b57-b4b4-77f6090f78c2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0cd5355-e848-4094-9361-26a4b32bcba4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f7d4220-c1f3-4d8b-8b63-cd652d6f4958" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a312725f-b7a9-4118-b6db-537bb473091e" />
    <cim:IdentifiedObject.mRID>a0cd5355-e848-4094-9361-26a4b32bcba4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b7e0485c-c4a6-49e8-b283-a1c9ba6706b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f6aceb0-67d0-4782-b4b3-f48402106064" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4c830df-2726-4b02-8a4e-5cbdf093732c" />
    <cim:IdentifiedObject.mRID>b7e0485c-c4a6-49e8-b283-a1c9ba6706b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28a76d94-4b88-43cf-9e0e-08dd00c9c123">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f6aceb0-67d0-4782-b4b3-f48402106064" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>28a76d94-4b88-43cf-9e0e-08dd00c9c123</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f9ad0422-5198-45ff-bf6e-4e49746c3c84">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_39428c75-098b-4366-861d-2df2a857a805" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50f8dbb4-21f0-47e9-acd1-1c5fb5790894" />
    <cim:IdentifiedObject.mRID>f9ad0422-5198-45ff-bf6e-4e49746c3c84</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5e790c8-61a4-4b82-b387-54d15993ec2f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_39428c75-098b-4366-861d-2df2a857a805" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae970575-7aad-4a10-a7fe-c580f9d8e107" />
    <cim:IdentifiedObject.mRID>a5e790c8-61a4-4b82-b387-54d15993ec2f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe2cb9f7-b276-46a3-ab5b-10c84e37f95d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a07b608-5683-4c34-81d7-9623f7637c27" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>fe2cb9f7-b276-46a3-ab5b-10c84e37f95d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e682c2a6-7348-496e-8506-911d3682d8cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a07b608-5683-4c34-81d7-9623f7637c27" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d29efd3-a5ad-4153-abaf-51ed20590b0b" />
    <cim:IdentifiedObject.mRID>e682c2a6-7348-496e-8506-911d3682d8cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e1253b98-3b8e-4290-90cc-5f776e035cb2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9aafc901-fee4-450c-bc5e-6c6f33f48be8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd5eed79-c01d-419e-b235-4f337e5cb09c" />
    <cim:IdentifiedObject.mRID>e1253b98-3b8e-4290-90cc-5f776e035cb2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb4a728b-ddb5-44c0-bc39-efbce42acdfb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9aafc901-fee4-450c-bc5e-6c6f33f48be8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>cb4a728b-ddb5-44c0-bc39-efbce42acdfb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01802436-bd27-4980-89b4-0bd525743109">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2384ee84-e8fd-4101-89a5-28d7dfab87ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>01802436-bd27-4980-89b4-0bd525743109</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_379312ef-4bc0-493b-834b-8ea03b2b37ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2384ee84-e8fd-4101-89a5-28d7dfab87ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1f1ca3d-cb3f-413c-86f5-a82e4b8cca83" />
    <cim:IdentifiedObject.mRID>379312ef-4bc0-493b-834b-8ea03b2b37ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cdf8454a-2be3-4b71-b552-55ae5a748336">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bc09f12-9547-4a94-91fd-c108c2178300" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4ea5aeb-d630-45df-8ce1-8ec7f57f3872" />
    <cim:IdentifiedObject.mRID>cdf8454a-2be3-4b71-b552-55ae5a748336</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31c44ad6-cc0a-4f9d-8b28-64695c4a2769">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bc09f12-9547-4a94-91fd-c108c2178300" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>31c44ad6-cc0a-4f9d-8b28-64695c4a2769</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64d33f1c-46ee-43a6-9948-2df6f1caa9b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3dbd5985-9c09-4230-8da0-8ecd968af5e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50a4fdcf-d8bd-49d7-9a4e-8a69fe0210bd" />
    <cim:IdentifiedObject.mRID>64d33f1c-46ee-43a6-9948-2df6f1caa9b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_438f1e39-5fe6-4f9a-b157-7fbef65b2f35">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65e84205-141d-47dd-aa58-8e9e4866182b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e80100fe-a828-4cd5-b08c-6186792c3e20" />
    <cim:IdentifiedObject.mRID>438f1e39-5fe6-4f9a-b157-7fbef65b2f35</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9cfeb05f-22ac-48ca-b251-8bbe876ef6f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65e84205-141d-47dd-aa58-8e9e4866182b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36e5c7fc-d68e-470f-9e04-a3eebb9b6d4f" />
    <cim:IdentifiedObject.mRID>9cfeb05f-22ac-48ca-b251-8bbe876ef6f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aae0301d-f9d4-45c3-b867-e0862f8b69a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1700d1e-29eb-408b-8adc-2137364140c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4ea5aeb-d630-45df-8ce1-8ec7f57f3872" />
    <cim:IdentifiedObject.mRID>aae0301d-f9d4-45c3-b867-e0862f8b69a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47c7b80b-4ccf-4468-84e7-19b3b335b51f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1700d1e-29eb-408b-8adc-2137364140c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd8d0d2f-141e-47e9-8c2a-8b57fd828e23" />
    <cim:IdentifiedObject.mRID>47c7b80b-4ccf-4468-84e7-19b3b335b51f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3b5898c7-5bd7-4b50-aa21-90f6ee90b9eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_74833d5f-b112-4b88-9cae-f63675e459a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>3b5898c7-5bd7-4b50-aa21-90f6ee90b9eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e01ca32-e0d0-49b2-8c1d-43a56e7d77b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_74833d5f-b112-4b88-9cae-f63675e459a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_015d9f7f-7a93-4afe-b78c-730ba5769723" />
    <cim:IdentifiedObject.mRID>7e01ca32-e0d0-49b2-8c1d-43a56e7d77b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04561da1-aadb-4a59-b126-0d9e0216d666">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e58f5cac-f3eb-45b2-a91d-638527e6d105" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_780269c9-4a69-4ca8-b50c-6961f4f85547" />
    <cim:IdentifiedObject.mRID>04561da1-aadb-4a59-b126-0d9e0216d666</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_57cc9623-a9c7-4c9b-a2e0-9def6573b808">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e58f5cac-f3eb-45b2-a91d-638527e6d105" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2aeecfda-0e2f-4cb5-9e7f-ebb484a7e7b8" />
    <cim:IdentifiedObject.mRID>57cc9623-a9c7-4c9b-a2e0-9def6573b808</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_977fe325-129f-46a1-9b25-987097c101a3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fa1007a-c95d-4fa3-94cb-579b023ae59a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_612256e5-84c8-4903-8a1c-343635d0eefc" />
